{
  "rows": 4,
  "racks_per_row": 8,
  "rack_power_W": 132000.0,
  "liquid_fraction": 0.95,
  "network_rows": 2,
  "network_racks_per_row": 4,
  "network_rack_power_W": 20000.0,
  "network_high_power_count": 0,
  "network_high_power_W": 40000.0,
  "layout_style": "side_gallery",
  "return_topology": "direct_return",
  "cdu_placement": "end_gallery",
  "cdu_count": 3,
  "redundancy": 1,
  "cdu_origin_x_m": -4.1,
  "cdu_origin_y_m": -6.0,
  "cdu_pitch_m": 2.0,
  "rack_width_m": 0.7112,
  "rack_height_m": 2.2,
  "rack_pitch_m": 0.8,
  "rack_depth_m": 1.27,
  "aisle_width_m": 1.8288,
  "first_rack_x_m": 2.0,
  "network_rack_width_m": 0.6,
  "network_rack_depth_m": 1.2,
  "network_rack_height_m": 2.2,
  "network_rack_pitch_m": 0.8,
  "network_aisle_m": 1.2,
  "network_offset_x_m": 0.0,
  "network_offset_y_m": 0.0,
  "header_elevation_m": 4.0,
  "return_elevation_offset_m": 0.4,
  "manifold_elevation_m": 1.5,
  "header_half_separation_m": 0.35,
  "ceiling_height_m": 5.0,
  "rack_front_clearance_m": 1.2,
  "rack_rear_clearance_m": 1.0,
  "cdu_service_clearance_m": 1.0,
  "overhead_clearance_m": 0.2,
  "pipe_clear_gap_m": 0.05,
  "fitting_arm_m": 0.18,
  "bend_radius_m": 0.18,
  "include_rack_balancing_valves": true,
  "include_quick_disconnects": true,
  "include_rack_isolation_valves": true,
  "include_supports": true,
  "include_vents": true,
  "include_drains": true,
  "include_flex_connectors": true,
  "include_leak_detection": true,
  "include_drip_trays": true,
  "include_seismic_braces": false,
  "sizing_mode": "manual",
  "rack_nominal_in": 2.0,
  "row_nominal_in": 5.0,
  "tcs_main_nominal_in": 10.0,
  "tcs_cdu_nominal_in": 8.0,
  "fws_main_nominal_in": 10.0,
  "fws_cdu_nominal_in": 8.0,
  "tcs_header_material": "stainless_sch10",
  "tcs_branch_material": "copper_type_l",
  "fws_material": "carbon_steel_sch40",
  "tcs_header_velocity_cap_m_s": 2.7,
  "tcs_branch_velocity_cap_m_s": 1.5,
  "fws_velocity_cap_m_s": 3.0,
  "pg_volume_fraction": 0.25,
  "tcs_supply_C": 30.0,
  "tcs_delta_K": 12.0,
  "fws_supply_C": 27.0,
  "hx_approach_K": 3.0,
  "fws_delta_K": 10.0,
  "velocity_cap_m_s": 2.7,
  "standards_profile": "project",
  "standards_overrides": {},
  "pump_margin_fraction": 0.2,
  "initial_pipe_length_m": 1.0,
  "rack_load_dp_Pa": 50000.0,
  "manifold_dp_Pa": 5000.0,
  "qd_dp_Pa": 10000.0,
  "cdu_secondary_dp_Pa": 60000.0,
  "cdu_primary_dp_Pa": 50000.0,
  "strainer_dp_Pa": 15000.0
}
