{
  "rows": 4,
  "racks_per_row": 16,
  "rack_power_W": 188000.0,
  "liquid_fraction": 0.96,
  "network_rows": 2,
  "network_racks_per_row": 16,
  "network_rack_power_W": 15000.0,
  "network_high_power_count": 16,
  "network_high_power_W": 40000.0,
  "layout_style": "central_network",
  "return_topology": "direct_return",
  "cdu_placement": "end_gallery",
  "cdu_count": 8,
  "redundancy": 2,
  "cdu_origin_x_m": -4.1,
  "cdu_origin_y_m": -6.0,
  "cdu_pitch_m": 2.0,
  "rack_width_m": 0.7112,
  "rack_height_m": 2.2,
  "rack_pitch_m": 0.8,
  "rack_depth_m": 1.27,
  "aisle_width_m": 1.8288,
  "first_rack_x_m": 2.0,
  "network_rack_width_m": 0.6,
  "network_rack_depth_m": 1.2,
  "network_rack_height_m": 2.2,
  "network_rack_pitch_m": 0.8,
  "network_aisle_m": 1.8288,
  "network_offset_x_m": 0.0,
  "network_offset_y_m": 0.0,
  "header_elevation_m": 4.0,
  "return_elevation_offset_m": 0.5,
  "manifold_elevation_m": 1.5,
  "header_half_separation_m": 0.35,
  "ceiling_height_m": 6.5,
  "rack_front_clearance_m": 1.2,
  "rack_rear_clearance_m": 1.0,
  "cdu_service_clearance_m": 1.0,
  "overhead_clearance_m": 0.2,
  "pipe_clear_gap_m": 0.05,
  "fitting_arm_m": 0.24,
  "bend_radius_m": 0.24,
  "include_rack_balancing_valves": true,
  "include_quick_disconnects": true,
  "include_rack_isolation_valves": true,
  "include_supports": true,
  "include_vents": true,
  "include_drains": true,
  "include_flex_connectors": true,
  "include_leak_detection": true,
  "include_drip_trays": true,
  "include_seismic_braces": false,
  "sizing_mode": "preliminary",
  "rack_nominal_in": 2.0,
  "row_nominal_in": 5.0,
  "tcs_main_nominal_in": 10.0,
  "tcs_cdu_nominal_in": 8.0,
  "fws_main_nominal_in": 10.0,
  "fws_cdu_nominal_in": 8.0,
  "tcs_header_material": "stainless_sch10",
  "tcs_branch_material": "copper_type_l",
  "fws_material": "carbon_steel_sch40",
  "tcs_header_velocity_cap_m_s": 2.7,
  "tcs_branch_velocity_cap_m_s": 1.5,
  "fws_velocity_cap_m_s": 3.0,
  "pg_volume_fraction": 0.25,
  "tcs_supply_C": 45.0,
  "tcs_delta_K": 10.0,
  "fws_supply_C": 40.0,
  "hx_approach_K": 5.0,
  "fws_delta_K": 10.0,
  "velocity_cap_m_s": 2.7,
  "standards_profile": "rd113_r0",
  "standards_overrides": {},
  "pump_margin_fraction": 0.2,
  "initial_pipe_length_m": 1.0,
  "rack_load_dp_Pa": 50000.0,
  "manifold_dp_Pa": 5000.0,
  "qd_dp_Pa": 10000.0,
  "cdu_secondary_dp_Pa": 60000.0,
  "cdu_primary_dp_Pa": 50000.0,
  "strainer_dp_Pa": 15000.0,
  "cdu_width_m": 2.4,
  "cdu_depth_m": 1.0,
  "cdu_height_m": 2.2,
  "chiller_width_m": 4.0,
  "chiller_depth_m": 2.0,
  "chiller_height_m": 2.5,
  "plant_pump_width_m": 1.8,
  "plant_pump_depth_m": 1.0,
  "plant_pump_height_m": 1.0,
  "tower_width_m": 4.0,
  "tower_depth_m": 3.0,
  "tower_height_m": 3.0,
  "pod_elevation_spacing_m": 1.0,
  "pod_origins_m": [],
  "pod_rotations_deg": [],
  "pod_flip_x": [],
  "pod_flip_y": [],
  "network_rotation_deg": 0.0,
  "network_flip_x": false,
  "network_flip_y": false,
  "site_footprint_width_m": 0.0,
  "site_footprint_depth_m": 0.0,
  "site_footprint_origin_x_m": -45.0,
  "site_footprint_origin_y_m": -40.0,
  "flow_input_mode": "heat_balance",
  "flow_lpm_per_kw": 1.2,
  "pump_efficiency": 0.7,
  "pump_head_margin_fraction": 0.15,
  "valve_design_dp_kPa": 20.0,
  "cdu_design_dp_kPa": 50.0,
  "cdu_available_head_kPa": 262.0,
  "cdu_nominal_flow_L_min": 3750.0,
  "cdu_rated_capacity_kW": 2500.0,
  "rack_design_dp_kPa": 30.0,
  "chiller_design_dp_kPa": 50.0,
  "chiller_cop": 5.0,
  "tower_nozzle_dp_kPa": 30.0,
  "cws_static_lift_m": 0.0,
  "tcs_density_kg_m3": 1025.0,
  "tcs_specific_heat_J_kgK": 3900.0,
  "tcs_viscosity_Pa_s": 0.002,
  "fws_density_kg_m3": 998.0,
  "fws_specific_heat_J_kgK": 4180.0,
  "fws_viscosity_Pa_s": 0.001,
  "cws_density_kg_m3": 998.0,
  "cws_specific_heat_J_kgK": 4180.0,
  "cws_viscosity_Pa_s": 0.001,
  "schema_version": 2,
  "plant_type": "air_cooled",
  "pod_count": 2,
  "row_pod_assignments": [],
  "cdu_pod_assignments": [],
  "layout_origin_x_m": 0.0,
  "layout_origin_y_m": 0.0,
  "layout_rotation_deg": 0.0,
  "plant_origin_x_m": -20.0,
  "plant_origin_y_m": -16.0,
  "plant_elevation_m": 0.0,
  "plant_rotation_deg": 0.0,
  "plant_flip_x": false,
  "plant_flip_y": false,
  "air_unit_count": 4,
  "additional_air_load_W": 0.0,
  "air_unit_design_dp_kPa": 35.0,
  "fws_air_nominal_in": 2.0,
  "plant_header_elevation_m": 4.0,
  "plant_equipment_pitch_m": 6.0,
  "plant_service_clearance_m": 1.5,
  "route_optimizer": false,
  "route_bend_cost_m": 1.5,
  "route_bundle_discount": 0.35,
  "route_corridor_m": 1.2,
  "route_pipe_clearance_m": 0.2,
  "route_equipment_clearance_m": 1.0,
  "route_avoid_overfly": true,
  "chiller_count": 2,
  "chiller_spares": 1,
  "fws_pump_count": 2,
  "fws_pump_spares": 1,
  "cws_pump_count": 2,
  "cws_pump_spares": 1,
  "tower_count": 6,
  "tower_spares": 1,
  "cws_main_nominal_in": 10.0,
  "cws_material": "carbon_steel_sch40",
  "cws_supply_C": 30.0,
  "cws_delta_K": 5.0,
  "room_dew_point_C": 15.0,
  "tcs_class": "S45",
  "fws_class": "W40",
  "insulation_thickness_m": 0.0,
  "vendor_hose_min_bend_radius_m": 0.0,
  "vendor_rack_front_clearance_m": 0.0,
  "vendor_rack_rear_clearance_m": 0.0,
  "vendor_cdu_service_clearance_m": 0.0,
  "vendor_chiller_service_clearance_m": 0.0,
  "tcs_design_pressure_bar": 0.0,
  "fws_design_pressure_bar": 0.0,
  "cws_design_pressure_bar": 0.0
}
