{"metadata":{"schema_version":"2.0","units":{"coordinates":"m","length":"m","diameters":"m","nominal_size":"in","temperature":"C","heat":"W"},"status":"ENGINEERING CONCEPT - NOT FOR CONSTRUCTION","config":{"rows":4,"racks_per_row":8,"rack_power_W":132000.0,"liquid_fraction":0.95,"network_rows":2,"network_racks_per_row":4,"network_rack_power_W":20000.0,"network_high_power_count":0,"network_high_power_W":40000.0,"layout_style":"side_gallery","return_topology":"direct_return","cdu_placement":"end_gallery","cdu_count":3,"redundancy":1,"cdu_origin_x_m":-4.1,"cdu_origin_y_m":-6.0,"cdu_pitch_m":2.0,"rack_width_m":0.7112,"rack_height_m":2.2,"rack_pitch_m":0.8,"rack_depth_m":1.27,"aisle_width_m":1.8288,"first_rack_x_m":2.0,"network_rack_width_m":0.6,"network_rack_depth_m":1.2,"network_rack_height_m":2.2,"network_rack_pitch_m":0.8,"network_aisle_m":1.2,"network_offset_x_m":0.0,"network_offset_y_m":0.0,"header_elevation_m":4.0,"return_elevation_offset_m":0.5,"manifold_elevation_m":1.5,"header_half_separation_m":0.35,"ceiling_height_m":8.0,"rack_front_clearance_m":1.2,"rack_rear_clearance_m":1.0,"cdu_service_clearance_m":1.0,"overhead_clearance_m":0.2,"pipe_clear_gap_m":0.05,"fitting_arm_m":0.24,"bend_radius_m":0.24,"include_rack_balancing_valves":true,"include_quick_disconnects":true,"include_rack_isolation_valves":true,"include_supports":true,"include_vents":true,"include_drains":true,"include_flex_connectors":true,"include_leak_detection":true,"include_drip_trays":true,"include_seismic_braces":false,"sizing_mode":"manual","rack_nominal_in":2.0,"row_nominal_in":5.0,"tcs_main_nominal_in":10.0,"tcs_cdu_nominal_in":8.0,"fws_main_nominal_in":10.0,"fws_cdu_nominal_in":8.0,"tcs_header_material":"stainless_sch10","tcs_branch_material":"copper_type_l","fws_material":"carbon_steel_sch40","tcs_header_velocity_cap_m_s":2.7,"tcs_branch_velocity_cap_m_s":1.5,"fws_velocity_cap_m_s":3.0,"pg_volume_fraction":0.25,"tcs_supply_C":30.0,"tcs_delta_K":12.0,"fws_supply_C":27.0,"hx_approach_K":3.0,"fws_delta_K":10.0,"standards_profile":"project","standards_overrides":{},"cdu_width_m":2.4,"cdu_depth_m":1.0,"cdu_height_m":2.2,"chiller_width_m":4.0,"chiller_depth_m":2.0,"chiller_height_m":2.5,"plant_pump_width_m":1.8,"plant_pump_depth_m":1.0,"plant_pump_height_m":1.0,"tower_width_m":4.0,"tower_depth_m":3.0,"tower_height_m":3.0,"pod_elevation_spacing_m":1.0,"pod_origins_m":[],"pod_rotations_deg":[],"pod_flip_x":[],"pod_flip_y":[],"network_rotation_deg":0.0,"network_flip_x":false,"network_flip_y":false,"site_footprint_width_m":0.0,"site_footprint_depth_m":0.0,"site_footprint_origin_x_m":-45.0,"site_footprint_origin_y_m":-40.0,"flow_input_mode":"lpm_per_kw","flow_lpm_per_kw":1.2,"pump_efficiency":0.7,"pump_head_margin_fraction":0.15,"valve_design_dp_kPa":20.0,"cdu_design_dp_kPa":50.0,"cdu_available_head_kPa":0.0,"cdu_nominal_flow_L_min":0.0,"cdu_rated_capacity_kW":0.0,"rack_design_dp_kPa":30.0,"chiller_design_dp_kPa":50.0,"chiller_cop":5.0,"tower_nozzle_dp_kPa":30.0,"cws_static_lift_m":0.0,"tcs_density_kg_m3":1025.0,"tcs_specific_heat_J_kgK":3900.0,"tcs_viscosity_Pa_s":0.002,"fws_density_kg_m3":998.0,"fws_specific_heat_J_kgK":4180.0,"fws_viscosity_Pa_s":0.001,"cws_density_kg_m3":998.0,"cws_specific_heat_J_kgK":4180.0,"cws_viscosity_Pa_s":0.001,"schema_version":2,"plant_type":"air_cooled","pod_count":1,"row_pod_assignments":[],"cdu_pod_assignments":[],"layout_origin_x_m":0.0,"layout_origin_y_m":0.0,"layout_rotation_deg":0.0,"plant_origin_x_m":-20.0,"plant_origin_y_m":-16.0,"plant_elevation_m":0.0,"plant_rotation_deg":0.0,"plant_flip_x":false,"plant_flip_y":false,"air_unit_count":2,"additional_air_load_W":0.0,"air_unit_design_dp_kPa":35.0,"fws_air_nominal_in":2.0,"plant_header_elevation_m":4.0,"plant_equipment_pitch_m":6.0,"plant_service_clearance_m":1.5,"route_optimizer":false,"route_bend_cost_m":1.5,"route_bundle_discount":0.35,"route_corridor_m":1.2,"route_pipe_clearance_m":0.2,"route_equipment_clearance_m":1.0,"route_avoid_overfly":true,"chiller_count":2,"chiller_spares":1,"fws_pump_count":2,"fws_pump_spares":1,"cws_pump_count":2,"cws_pump_spares":1,"tower_count":2,"tower_spares":1,"cws_main_nominal_in":10.0,"cws_material":"carbon_steel_sch40","cws_supply_C":30.0,"cws_delta_K":5.0,"room_dew_point_C":15.0,"tcs_class":"S30","fws_class":"W27","insulation_thickness_m":0.0,"vendor_hose_min_bend_radius_m":0.0,"vendor_rack_front_clearance_m":0.0,"vendor_rack_rear_clearance_m":0.0,"vendor_cdu_service_clearance_m":0.0,"vendor_chiller_service_clearance_m":0.0,"tcs_design_pressure_bar":0.0,"fws_design_pressure_bar":0.0,"cws_design_pressure_bar":0.0},"graph_is_source_of_truth":true,"fws_source":"J:FWS-MAIN-P-054:P2","fws_sink":"J:FWS-MAIN-P-055:P1","cdu_pump_nodes":{},"pod_transforms":[{"pod":1,"original_anchor_m":[0.0,0.0,0.0],"anchor_m":[0.0,0.0,0.0],"rotation_deg":0,"flip_x":false,"flip_y":false,"moved":false}],"pod_relocation_applied":true,"pod_relocation_scope":"Fixed FWS collectors; moved TCS and CDU envelopes. Reconnected routes require collision/ceiling review.","heat_ledger":{"liquid_W":4012800.0,"compute_air_W":211200.0,"network_air_W":160000.0,"additional_air_W":0.0,"air_W":371200.0,"chiller_W":4384000.0,"basis":"Coincident declared IT heat, with no diversity: liquid to CDUs; residual compute, network and additional room/fan heat to air units. Each load is counted once.","unassigned":"Envelope, ventilation, latent and fan/motor gains are excluded unless entered in additional_air_load_W. Air coil performance and FWS temperature compatibility require selection.","source_refs":[{"source":"https://handbook.ashrae.org/Handbooks/A23/SI/A23_Ch20/a23_ch20_si.aspx","edition":"ASHRAE Handbook 2023 HVAC Applications","chapter":"20 Data Centers and Telecommunication Facilities","classification":"guidance","applicability":"Combined air/liquid cooling system architecture; unit geometry and loss allocations are project assumptions"}]},"air_cooling":{"status":"CONCEPTUAL_CONNECTED","heat_W":371200.0,"equipment_ids":["AIR-UNIT-01","AIR-UNIT-02"],"architecture":"Parallel two-port CRAH/wall-coil branches on FWS; aggregate air-side heat only.","temperature_status":"UNRESOLVED: selected FWS temperature may be too warm for the required air supply; select a compatible coil or design a separate chilled-water circuit.","source_refs":[{"source":"https://handbook.ashrae.org/Handbooks/A23/SI/A23_Ch20/a23_ch20_si.aspx","edition":"ASHRAE Handbook 2023 HVAC Applications","chapter":"20 Data Centers and Telecommunication Facilities","classification":"guidance","applicability":"Combined air/liquid cooling system architecture; unit geometry and loss allocations are project assumptions"}]},"plant":{"type":"air_cooled","pumping":"variable_primary","equipment_ids":["CHILLER-01","CHILLER-02","FWS-PUMP-01","FWS-PUMP-02"],"capacity_status":"NOT_EVALUABLE: manufacturer ratings and minimum-flow controls unassigned"},"pod_assignments":{"rows":[1,1,1,1],"cdus":[1,1,1]},"standards":{"critical_deviations":[],"design_profile":{"name":"project","label":"Project design","body":"This project","document":"","governs":[],"clause":"","note":"No reference module governs this design. Every dimension is a project assumption, informed by the cited guidance but not bound by it.","scope":"Parameters outside `governs` are project assumptions under this profile, whatever document they were sourced from."},"parameters":{"air_separator_at_pump_suction":{"value":true,"unit":"-","source":"ASHRAE TC 9.9 TCS Coolant Integrity and System Readiness Best Practices","clause":"Air Management","status":"recommended","note":"locate where temperature is high and pressure low"},"bay_width_min_m":{"value":3.0734,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.2","status":"assumption","note":"minimum [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},"cable_level_2_m":{"value":2.9337,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.4","status":"assumption","note":"[OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},"cable_level_3_m":{"value":3.2384999999999997,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.4","status":"assumption","note":"[OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},"cable_level_4_m":{"value":3.5433,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.4","status":"assumption","note":"space ABOVE this elevation is available for distribution piping [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},"cdu_service_clear_m":{"value":1.0,"unit":"m","source":"ASHRAE Liquid Cooling Ch02 Facility Cooling Systems","clause":"2.1.5","status":"assumption","note":"manufacturer working clearance is the governing value; unknown here"},"ceiling_height_min_m":{"value":8.0,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.2/18.4","status":"assumption","note":"Redmond HAC overall height 168 in [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption] [project input]"},"cold_aisle_width_m":{"value":1.3716,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.2","status":"assumption","note":"minimum [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},"drip_tray_under_piping":{"value":true,"unit":"-","source":"2025 Modular TCS / CloudScale Design Delivery Selection Guidance Rev 1 March","clause":"App. A / leak detection","status":"recommended","note":""},"flexible_connection_at_rack":{"value":true,"unit":"-","source":"ASHRAE Liquid Cooling Ch11 Additional Considerations","clause":"seismic","status":"recommended","note":"TCS-to-rack joints require flexible piping / service loop"},"header_band_low_m":{"value":3.5433,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.4","status":"assumption","note":"top of cable Level 4 [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},"header_half_separation_m":{"value":0.35,"unit":"m","source":"-","clause":"-","status":"assumption","note":"lateral half-separation of supply/return centre lines [project input]"},"header_supply_elevation_m":{"value":4.0,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.4 derived","status":"assumption","note":"TUNABLE within the band; default centres supply in the available zone [project input]"},"hot_aisle_max_m":{"value":2.5907999999999998,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.2","status":"assumption","note":"DISCREPANCY: spec prints 102 in AND 2210 mm; 102 in = 2590.8 mm. Inch value used. [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},"hot_aisle_width_m":{"value":1.73736,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.2","status":"assumption","note":"minimum, with RDHx, rear RHx face to face [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},"manifold_elevation_m":{"value":1.5,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.4","status":"assumption","note":"Level 1 wall manifold pipe elevation [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption] [project input]"},"overhead_rigging_clear_m":{"value":0.2,"unit":"m","source":"ASHRAE Liquid Cooling Ch10 Transitioning to Liquid Cooling","clause":"10.2.1","status":"assumption","note":"source requires sufficient overhead clearance for server removal/rigging [project input]"},"pipe_to_rack_clear_m":{"value":0.3,"unit":"m","source":"2025 Modular TCS / CloudScale Design Delivery Selection Guidance Rev 1 March","clause":"App. F \"Rack, Cable and Equipment Clearance\"","status":"assumption","note":"source requires adequate clearance but states no number"},"post_size_m":{"value":0.127,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.3","status":"assumption","note":"vertical post 5 in x 5 in [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},"rack_depth_m":{"value":1.27,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.1","status":"assumption","note":"maximum [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},"rack_front_service_m":{"value":1.2,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.2","status":"assumption","note":"cold aisle doubles as front service access [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption] [project input]"},"rack_gap_m":{"value":0.005,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.3","status":"assumption","note":"gap between neighbouring racks [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},"rack_height_max_m":{"value":2.2999699999999996,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.1","status":"assumption","note":"[OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},"rack_height_min_m":{"value":2.04978,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.1","status":"assumption","note":"[OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},"rack_rear_service_m":{"value":1.0,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.2","status":"assumption","note":"hot aisle [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption] [project input]"},"rack_width_m":{"value":0.7112,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.1","status":"assumption","note":"[OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption] [project input]"},"racks_per_bay_side":{"value":4,"unit":"-","source":"OCP-Specification-Deschutes v1_0","clause":"18.3","status":"assumption","note":"[OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},"return_elevation_offset_m":{"value":0.5,"unit":"m","source":"-","clause":"-","status":"assumption","note":"vertical separation of return above supply header [project input]"},"row_length_min_m":{"value":14.020800000000001,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.2","status":"assumption","note":"minimum [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},"seismic_brace_of_turn_m":{"value":0.6095999999999999,"unit":"m","source":"ASCE 7 seismic bracing practice for distribution systems","clause":"common practice","status":"recommended","note":"brace within this distance of an elbow or branch"},"seismic_hanger_exempt_m":{"value":0.30479999999999996,"unit":"m","source":"ASCE 7 seismic bracing practice for distribution systems","clause":"common practice","status":"recommended","note":"pipe suspended within this distance of structure is exempt"},"seismic_longitudinal_spacing_m":{"value":24.384,"unit":"m","source":"ASCE 7 seismic bracing practice for distribution systems","clause":"common practice","status":"recommended","note":""},"seismic_transverse_spacing_m":{"value":12.192,"unit":"m","source":"ASCE 7 seismic bracing practice for distribution systems","clause":"common practice","status":"recommended","note":""},"support_at_fitting":{"value":true,"unit":"-","source":"ASME B31.1 (via published support-span tables)","clause":"span note","status":"recommended","note":"published spans are invalid where a concentrated load (flange, valve) sits in the span"},"tcs_filtration_um":{"value":25.0,"unit":"um","source":"2025 Modular TCS / CloudScale Design Delivery Selection Guidance Rev 1 March","clause":"App. G","status":"recommended","note":""},"tcs_filtration_um_alt":{"value":50.0,"unit":"um","source":"ASHRAE Liquid Cooling Ch07 Fluids and Fluid Quality","clause":"7.1","status":"recommended","note":"general cold-plate guideline"},"transport_aisle_a_m":{"value":1.8288000000000002,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.2","status":"assumption","note":"at least one transport row [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},"transport_aisle_b_m":{"value":3.048,"unit":"m","source":"OCP-Specification-Deschutes v1_0","clause":"18.2","status":"assumption","note":"the other transport row [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},"valve_service_clear_m":{"value":0.6,"unit":"m","source":"ASHRAE Liquid Cooling Ch02 Facility Cooling Systems","clause":"2.1.5","status":"assumption","note":"source requires access to operate valves/controls; number not given"},"vent_at_high_point":{"value":true,"unit":"-","source":"ASHRAE TC 9.9 TCS Coolant Integrity and System Readiness Best Practices","clause":"Air Management","status":"recommended","note":"avoid localised high points without venting"}},"pipe_categories":{"fws_cdu":{"service":"FWS","catalogue":"carbon_steel_sch40","velocity_cap_m_s":3.0,"velocity_cap_status":"assumption","velocity_cap_source":"Project cap; final OCP Modular TCS 2025 discusses tradeoffs, not a universal numeric limit \u00a73.5","roughness_m":4.572e-05,"insulation_thickness_m":0.038,"support_span_source":"ASME B31.1 (via published support-span tables)","support_span_m_by_nps_in":{"1":2.1,"2":3.0,"3":3.7,"4":4.3,"6":5.2,"8":5.8,"12":7.0},"seismic_brace_min_nps_in":1.0},"fws_main":{"service":"FWS","catalogue":"carbon_steel_sch40","velocity_cap_m_s":3.0,"velocity_cap_status":"assumption","velocity_cap_source":"Project cap; final OCP Modular TCS 2025 discusses tradeoffs, not a universal numeric limit \u00a73.5","roughness_m":4.572e-05,"insulation_thickness_m":0.038,"support_span_source":"ASME B31.1 (via published support-span tables)","support_span_m_by_nps_in":{"1":2.1,"2":3.0,"3":3.7,"4":4.3,"6":5.2,"8":5.8,"12":7.0},"seismic_brace_min_nps_in":1.0},"tcs_main":{"service":"TCS","catalogue":"stainless_sch10","velocity_cap_m_s":2.7,"velocity_cap_status":"assumption","velocity_cap_source":"Project cap; final OCP Modular TCS 2025 discusses tradeoffs, not a universal numeric limit \u00a73.5","roughness_m":1.5e-05,"insulation_thickness_m":0.0,"support_span_source":"ASME B31.1 (via published support-span tables)","support_span_m_by_nps_in":{"1":2.1,"2":3.0,"3":3.7,"4":4.3,"6":5.2,"8":5.8,"12":7.0},"seismic_brace_min_nps_in":1.0},"tcs_rack_branch":{"service":"TCS","catalogue":"copper_type_l","velocity_cap_m_s":1.5,"velocity_cap_status":"assumption","velocity_cap_source":"Project cap; final OCP Modular TCS 2025 discusses tradeoffs, not a universal numeric limit \u00a73.5","roughness_m":1.5e-06,"insulation_thickness_m":0.0,"support_span_source":"MSS SP-69 (via published support-span tables)","support_span_m_by_nps_in":{"1":1.8,"2":2.4,"3":3.0,"4":3.7,"6":4.3},"seismic_brace_min_nps_in":1.0},"tcs_row_header":{"service":"TCS","catalogue":"stainless_sch10","velocity_cap_m_s":2.7,"velocity_cap_status":"assumption","velocity_cap_source":"Project cap; final OCP Modular TCS 2025 discusses tradeoffs, not a universal numeric limit \u00a73.5","roughness_m":1.5e-05,"insulation_thickness_m":0.0,"support_span_source":"ASME B31.1 (via published support-span tables)","support_span_m_by_nps_in":{"1":2.1,"2":3.0,"3":3.7,"4":4.3,"6":5.2,"8":5.8,"12":7.0},"seismic_brace_min_nps_in":1.0}},"category_assignment":{"FWS/cdu":"fws_cdu","FWS/main":"fws_main","TCS/cdu":"tcs_main","TCS/main":"tcs_main","TCS/rack":"tcs_rack_branch","TCS/row":"tcs_row_header","TCS/row_branch":"tcs_rack_branch"},"deviations":[],"declared_assumptions":[{"key":"bay_width_min_m","value":3.0734,"unit":"m","note":"minimum [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},{"key":"cable_level_2_m","value":2.9337,"unit":"m","note":"[OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},{"key":"cable_level_3_m","value":3.2384999999999997,"unit":"m","note":"[OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},{"key":"cable_level_4_m","value":3.5433,"unit":"m","note":"space ABOVE this elevation is available for distribution piping [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},{"key":"cdu_service_clear_m","value":1.0,"unit":"m","note":"manufacturer working clearance is the governing value; unknown here"},{"key":"ceiling_height_min_m","value":8.0,"unit":"m","note":"Redmond HAC overall height 168 in [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption] [project input]"},{"key":"cold_aisle_width_m","value":1.3716,"unit":"m","note":"minimum [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},{"key":"header_band_low_m","value":3.5433,"unit":"m","note":"top of cable Level 4 [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},{"key":"header_half_separation_m","value":0.35,"unit":"m","note":"lateral half-separation of supply/return centre lines [project input]"},{"key":"header_supply_elevation_m","value":4.0,"unit":"m","note":"TUNABLE within the band; default centres supply in the available zone [project input]"},{"key":"hot_aisle_max_m","value":2.5907999999999998,"unit":"m","note":"DISCREPANCY: spec prints 102 in AND 2210 mm; 102 in = 2590.8 mm. Inch value used. [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},{"key":"hot_aisle_width_m","value":1.73736,"unit":"m","note":"minimum, with RDHx, rear RHx face to face [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},{"key":"manifold_elevation_m","value":1.5,"unit":"m","note":"Level 1 wall manifold pipe elevation [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption] [project input]"},{"key":"overhead_rigging_clear_m","value":0.2,"unit":"m","note":"source requires sufficient overhead clearance for server removal/rigging [project input]"},{"key":"pipe_to_rack_clear_m","value":0.3,"unit":"m","note":"source requires adequate clearance but states no number"},{"key":"post_size_m","value":0.127,"unit":"m","note":"vertical post 5 in x 5 in [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},{"key":"rack_depth_m","value":1.27,"unit":"m","note":"maximum [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},{"key":"rack_front_service_m","value":1.2,"unit":"m","note":"cold aisle doubles as front service access [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption] [project input]"},{"key":"rack_gap_m","value":0.005,"unit":"m","note":"gap between neighbouring racks [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},{"key":"rack_height_max_m","value":2.2999699999999996,"unit":"m","note":"[OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},{"key":"rack_height_min_m","value":2.04978,"unit":"m","note":"[OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},{"key":"rack_rear_service_m","value":1.0,"unit":"m","note":"hot aisle [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption] [project input]"},{"key":"rack_width_m","value":0.7112,"unit":"m","note":"[OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption] [project input]"},{"key":"racks_per_bay_side","value":4,"unit":"-","note":"[OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},{"key":"return_elevation_offset_m","value":0.5,"unit":"m","note":"vertical separation of return above supply header [project input]"},{"key":"row_length_min_m","value":14.020800000000001,"unit":"m","note":"minimum [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},{"key":"transport_aisle_a_m","value":1.8288000000000002,"unit":"m","note":"at least one transport row [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},{"key":"transport_aisle_b_m","value":3.048,"unit":"m","note":"the other transport row [OCP-Specification-Deschutes v1_0 marks this critical, but Project design does not govern it here, so it is a project assumption]"},{"key":"valve_service_clear_m","value":0.6,"unit":"m","note":"source requires access to operate valves/controls; number not given"},{"key":"fws_cdu.velocity_cap_m_s","value":3.0,"unit":"m/s","note":"FWS is outside the TCS erosion argument; conventional chilled-water practice assumed."},{"key":"fws_cdu.insulation_thickness_m","value":0.038,"unit":"m","note":"1.5 in cited in the raised-floor space example"},{"key":"fws_cdu.min_bend_radius_d","value":3.0,"unit":"D","note":""},{"key":"fws_main.velocity_cap_m_s","value":3.0,"unit":"m/s","note":"FWS is outside the TCS erosion argument; conventional chilled-water practice assumed."},{"key":"fws_main.insulation_thickness_m","value":0.038,"unit":"m","note":""},{"key":"fws_main.min_bend_radius_d","value":3.0,"unit":"D","note":""},{"key":"tcs_main.velocity_cap_m_s","value":2.7,"unit":"m/s","note":"stated limit; erosion concern above 3 m/s. Argued from stainless erosion-corrosion."},{"key":"tcs_main.roughness_m","value":1.5e-05,"unit":"m","note":""},{"key":"tcs_main.insulation_thickness_m","value":0.0,"unit":"m","note":""},{"key":"tcs_main.min_bend_radius_d","value":3.0,"unit":"D","note":""},{"key":"tcs_rack_branch.velocity_cap_m_s","value":1.5,"unit":"m/s","note":"CloudScale 3.4 argues 2.7 m/s from stainless erosion-corrosion; not transferable to copper tube. Conservative copper erosion limit assumed pending a cited source."},{"key":"tcs_rack_branch.roughness_m","value":1.5e-06,"unit":"m","note":"new/clean drawn tube"},{"key":"tcs_rack_branch.insulation_thickness_m","value":0.0,"unit":"m","note":"insulation subject to dewpoint control strategy"},{"key":"tcs_rack_branch.min_bend_radius_d","value":3.0,"unit":"D","note":"long-radius"},{"key":"tcs_row_header.velocity_cap_m_s","value":2.7,"unit":"m/s","note":"stated limit; erosion concern above 3 m/s. Argued from stainless erosion-corrosion."},{"key":"tcs_row_header.roughness_m","value":1.5e-05,"unit":"m","note":"passivated stainless, clean"},{"key":"tcs_row_header.insulation_thickness_m","value":0.0,"unit":"m","note":""},{"key":"tcs_row_header.min_bend_radius_d","value":3.0,"unit":"D","note":""}],"scope_note":"Layout and connectivity generator. No pump curve, heat-exchanger map or component resistance curve is required to produce this reference design; those belong to the downstream flow-network model."},"redundancy":{"total_units":3,"duty_units":2,"spare_units":1,"requested_simultaneous_outages":1,"outage_scope":"global_across_independent_pods","design_scenario_count":3,"nominal_design_scenario":"design","nominal_spare_cdus":[3],"pods":{"TCS-P01":{"installed_cdus":[1,2,3],"minimum_active_cdus":2,"connectivity_outage_limit":2}},"scope":"Requested simultaneous CDU outages across all independent pods. Not a per-pod N+R rating or proof of capacity/operational redundancy; common headers remain shared failure points."},"routing_status":"Orthogonal centre-lines; no clash, support, seismic or vendor-envelope validation","pipe_length_m":450.4135999999993,"config_hash":"f0fd7f0c6a4cf778f37cb51ad7b83120d011fe70c89858a605c4c41db682bb24","preliminary_sizing":{"schema_version":"1.0","status":"PRELIMINARY_ESTIMATES","network_pressure_solve_performed":false,"geometry_modified":false,"sizing_ready":true,"dimension_basis":"manual_catalogue","flow_input_mode":"lpm_per_kw","flow_lpm_per_liquid_kw":1.2,"fluid_properties":{"TCS":{"rho_kg_m3":1025.0,"cp_J_kg_K":3900.0,"mu_Pa_s":0.002,"delta_K":12.0,"status":"Project input at intended mean temperature; formulation and manufacturer property curve require confirmation"},"FWS":{"rho_kg_m3":998.0,"cp_J_kg_K":4180.0,"mu_Pa_s":0.001,"delta_K":10.0,"status":"Project input at intended mean temperature; formulation and manufacturer property curve require confirmation"},"CWS":{"rho_kg_m3":998.0,"cp_J_kg_K":4180.0,"mu_Pa_s":0.001,"delta_K":5.0,"status":"Project input at intended mean temperature; formulation and manufacturer property curve require confirmation"}},"rack_and_equipment_duties":{"IT-R01-01":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R01-02":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R01-03":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R01-04":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R01-05":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R01-06":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R01-07":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R01-08":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R02-01":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R02-02":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R02-03":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R02-04":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R02-05":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R02-06":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R02-07":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R02-08":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R03-01":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R03-02":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R03-03":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R03-04":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R03-05":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R03-06":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R03-07":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R03-08":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R04-01":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R04-02":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R04-03":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R04-04":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R04-05":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R04-06":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R04-07":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"IT-R04-08":{"liquid_heat_W":125400.0,"TCS_m3_s":0.002508,"TCS_L_min":150.48},"AIR-UNIT-01":{"FWS_duty_heat_W":185600.0,"FWS_duty_m3_s":0.004449089566693195,"air_heat_W":185600.0},"AIR-UNIT-02":{"FWS_duty_heat_W":185600.0,"FWS_duty_m3_s":0.004449089566693195,"air_heat_W":185600.0},"CDU-01":{"pod":"TCS-P01","all_online_heat_W":1337600.0,"screening_duty_heat_W":2006400.0,"surviving_unit_heat_screen_W":2006400.0,"minimum_active_cdus":2,"redundancy_status":"CONNECTIVITY_ONLY_UNVERIFIED_CAPACITY","all_online_TCS_m3_s":0.026751999999999974,"duty_TCS_m3_s":0.04012799999999996,"duty_FWS_m3_s":0.04809619238476954},"CDU-02":{"pod":"TCS-P01","all_online_heat_W":1337600.0,"screening_duty_heat_W":2006400.0,"surviving_unit_heat_screen_W":2006400.0,"minimum_active_cdus":2,"redundancy_status":"CONNECTIVITY_ONLY_UNVERIFIED_CAPACITY","all_online_TCS_m3_s":0.026751999999999974,"duty_TCS_m3_s":0.04012799999999996,"duty_FWS_m3_s":0.04809619238476954},"CDU-03":{"pod":"TCS-P01","all_online_heat_W":1337600.0,"screening_duty_heat_W":2006400.0,"surviving_unit_heat_screen_W":2006400.0,"minimum_active_cdus":2,"redundancy_status":"CONNECTIVITY_ONLY_UNVERIFIED_CAPACITY","all_online_TCS_m3_s":0.026751999999999974,"duty_TCS_m3_s":0.04012799999999996,"duty_FWS_m3_s":0.04809619238476954},"CHILLER-01":{"FWS_all_online_m3_s":0.052545281951462734,"FWS_duty_m3_s":0.10509056390292547,"FWS_duty_heat_W":4384000.0,"duty_units":1,"installed_units":2},"CHILLER-02":{"FWS_all_online_m3_s":0.052545281951462734,"FWS_duty_m3_s":0.10509056390292547,"FWS_duty_heat_W":4384000.0,"duty_units":1,"installed_units":2},"FWS-PUMP-01":{"FWS_all_online_m3_s":0.052545281951462734,"FWS_duty_m3_s":0.10509056390292547,"FWS_duty_heat_W":4384000.0,"duty_units":1,"installed_units":2},"FWS-PUMP-02":{"FWS_all_online_m3_s":0.052545281951462734,"FWS_duty_m3_s":0.10509056390292547,"FWS_duty_heat_W":4384000.0,"duty_units":1,"installed_units":2}},"thermal_flows":{"liquid_heat_W":4012800.0,"air_heat_W":371200.0,"plant_heat_W":4384000.0,"FWS_air_m3_s":0.00889817913338639,"TCS_m3_s":0.08025599999999992,"TCS_L_min":4815.359999999995,"FWS_m3_s":0.10509056390292547,"FWS_L_min":6305.433834175528,"CWS_m3_s":null,"condenser_heat_W":null,"condenser_heat_basis":"Evaporator plus compressor heat from entered COP; pump heat excluded","pod_flows_m3_s":{"TCS-P01":0.08025599999999992},"pod_liquid_heat_W":{"TCS-P01":4012800.0},"effective_TCS_delta_K":12.507817385866177},"suggested_config":{},"size_families":[{"family":"fws_main","parameter":"fws_main_nominal_in","material":"carbon_steel_sch40","design_flow_m3_s":0.10509056390292547,"velocity_cap_m_s":3.0,"edge_ids":["FWS-MAIN-E-001:elbow:1","FWS-MAIN-E-002:elbow:1","FWS-MAIN-T-001:tee_run:1","FWS-MAIN-T-001:tee_branch:2","FWS-MAIN-P-001:pipe:1","FWS-MAIN-T-002:tee_run:1","FWS-MAIN-T-002:tee_branch:2","FWS-MAIN-P-002:pipe:1","FWS-MAIN-T-003:tee_run:1","FWS-MAIN-T-003:tee_branch:2","FWS-MAIN-P-003:pipe:1","FWS-MAIN-T-004:tee_run:1","FWS-MAIN-T-004:tee_branch:2","FWS-MAIN-P-004:pipe:1","FWS-MAIN-P-005:pipe:1","FWS-MAIN-P-006:pipe:1","FWS-C01-R-002:reducer:1","FWS-C02-R-002:reducer:1","FWS-C03-R-002:reducer:1","FWS-MAIN-T-005:tee_run:1","FWS-MAIN-T-005:tee_branch:2","FWS-MAIN-P-007:pipe:1","FWS-MAIN-T-006:tee_run:1","FWS-MAIN-T-006:tee_branch:2","FWS-MAIN-P-008:pipe:1","FWS-MAIN-T-007:tee_run:1","FWS-MAIN-T-007:tee_branch:2","FWS-MAIN-P-009:pipe:1","FWS-MAIN-T-008:tee_run:1","FWS-MAIN-T-008:tee_branch:2","FWS-MAIN-P-012:pipe:1","FWS-MAIN-R-002:reducer:1","FWS-MAIN-E-005:elbow:1","FWS-MAIN-P-015:pipe:1","FWS-MAIN-E-007:elbow:1","FWS-MAIN-P-018:pipe:1","FWS-MAIN-R-004:reducer:1","CHILLER-01:chiller_evaporator:1","CHILLER-02:chiller_evaporator:1","FWS-MAIN-T-009:tee_run:1","FWS-MAIN-T-009:tee_branch:2","FWS-MAIN-P-021:pipe:1","FWS-MAIN-E-009:elbow:1","FWS-MAIN-P-022:pipe:1","FWS-MAIN-IV-005:isolation_valve:1","FWS-MAIN-E-010:elbow:1","FWS-MAIN-P-023:pipe:1","FWS-MAIN-P-024:pipe:1","FWS-MAIN-E-011:elbow:1","FWS-MAIN-P-025:pipe:1","FWS-MAIN-IV-006:isolation_valve:1","FWS-MAIN-T-010:tee_run:1","FWS-MAIN-T-010:tee_branch:2","FWS-MAIN-IV-007:isolation_valve:1","FWS-MAIN-STR-003:strainer:1","FWS-MAIN-P-026:pipe:1","FWS-MAIN-E-012:elbow:1","FWS-MAIN-P-027:pipe:1","FWS-MAIN-E-013:elbow:1","FWS-MAIN-P-028:pipe:1","FWS-MAIN-IV-008:isolation_valve:1","FWS-MAIN-STR-004:strainer:1","FWS-MAIN-P-029:pipe:1","FWS-MAIN-E-014:elbow:1","FWS-MAIN-P-030:pipe:1","FWS-PUMP-01:pump:1","FWS-PUMP-02:pump:1","FWS-MAIN-T-011:tee_run:1","FWS-MAIN-T-011:tee_branch:2","FWS-MAIN-IV-009:isolation_valve:1","FWS-MAIN-P-031:pipe:1","FWS-MAIN-E-015:elbow:1","FWS-MAIN-P-032:pipe:1","FWS-MAIN-E-016:elbow:1","FWS-MAIN-P-033:pipe:1","FWS-MAIN-IV-010:isolation_valve:1","FWS-MAIN-P-034:pipe:1","FWS-MAIN-E-017:elbow:1","FWS-MAIN-P-035:pipe:1","FWS-MAIN-T-012:tee_run:1","FWS-MAIN-T-012:tee_branch:2","FWS-MAIN-P-036:pipe:1","FWS-MAIN-E-018:elbow:1","FWS-MAIN-P-037:pipe:1","FWS-MAIN-CV-001:check_valve:1","FWS-MAIN-IV-011:isolation_valve:1","FWS-MAIN-E-019:elbow:1","FWS-MAIN-P-038:pipe:1","FWS-MAIN-P-039:pipe:1","FWS-MAIN-E-020:elbow:1","FWS-MAIN-P-040:pipe:1","FWS-MAIN-CV-002:check_valve:1","FWS-MAIN-IV-012:isolation_valve:1","FWS-MAIN-E-021:elbow:1","FWS-MAIN-P-042:pipe:1","FWS-MAIN-E-022:elbow:1","FWS-MAIN-P-043:pipe:1","FWS-MAIN-E-023:elbow:1","FWS-MAIN-P-044:pipe:1","FWS-MAIN-T-013:tee_run:1","FWS-MAIN-T-013:tee_branch:2","FWS-MAIN-P-045:pipe:1","FWS-MAIN-AS-001:air_separator:1","FWS-MAIN-P-046:pipe:1","FWS-MAIN-P-047:pipe:1","FWS-MAIN-E-024:elbow:1","FWS-MAIN-P-048:pipe:1","FWS-MAIN-IV-013:isolation_valve:1","FWS-MAIN-P-049:pipe:1","FWS-MAIN-P-050:pipe:1","FWS-MAIN-E-025:elbow:1","FWS-MAIN-P-051:pipe:1","FWS-MAIN-E-026:elbow:1","FWS-MAIN-P-052:pipe:1","FWS-MAIN-E-027:elbow:1","FWS-MAIN-P-053:pipe:1","FWS-MAIN-E-028:elbow:1","FWS-MAIN-P-054:pipe:1","FWS-MAIN-P-055:pipe:1","FWS-MAIN-E-029:elbow:1","FWS-MAIN-P-056:pipe:1","FWS-MAIN-E-030:elbow:1","FWS-MAIN-P-057:pipe:1","FWS-MAIN-E-031:elbow:1","FWS-MAIN-P-058:pipe:1"],"selection":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"status":"MANUAL_CATALOGUE_SIZE_RETAINED"},{"family":"tcs_main","parameter":"tcs_main_nominal_in","material":"stainless_sch10","design_flow_m3_s":0.080256,"velocity_cap_m_s":2.7,"edge_ids":["TCS-MAIN-E-001:elbow:1","TCS-MAIN-E-002:elbow:1","TCS-MAIN-T-001:tee_run:1","TCS-MAIN-T-001:tee_branch:2","TCS-MAIN-P-001:pipe:1","TCS-MAIN-T-002:tee_run:1","TCS-MAIN-T-002:tee_branch:2","TCS-MAIN-P-002:pipe:1","TCS-MAIN-T-003:tee_run:1","TCS-MAIN-T-003:tee_branch:2","TCS-MAIN-P-003:pipe:1","TCS-MAIN-T-004:tee_run:1","TCS-MAIN-T-004:tee_branch:2","TCS-MAIN-P-004:pipe:1","TCS-C01-R-001:reducer:1","TCS-C02-R-001:reducer:1","TCS-C03-R-001:reducer:1","TCS-R01-T-001:tee_run:1","TCS-R01-T-001:tee_branch:2","TCS-R01-T-002:tee_run:1","TCS-R01-T-002:tee_branch:2","TCS-R01-P-001:pipe:1","TCS-R01-P-002:pipe:1","TCS-R01-R-002:reducer:1","TCS-R02-T-001:tee_run:1","TCS-R02-T-001:tee_branch:2","TCS-R02-T-002:tee_run:1","TCS-R02-T-002:tee_branch:2","TCS-R02-P-001:pipe:1","TCS-R02-P-002:pipe:1","TCS-R02-R-002:reducer:1","TCS-R03-T-001:tee_run:1","TCS-R03-T-001:tee_branch:2","TCS-R03-T-002:tee_run:1","TCS-R03-T-002:tee_branch:2","TCS-R03-P-001:pipe:1","TCS-R03-P-002:pipe:1","TCS-R03-R-002:reducer:1","TCS-R04-E-001:elbow:1","TCS-R04-E-002:elbow:1","TCS-R04-P-001:pipe:1","TCS-R04-P-002:pipe:1","TCS-R04-R-002:reducer:1"],"selection":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"status":"MANUAL_CATALOGUE_SIZE_RETAINED"},{"family":"tcs_cdu","parameter":"tcs_cdu_nominal_in","material":"stainless_sch10","design_flow_m3_s":0.04012799999999996,"velocity_cap_m_s":2.7,"edge_ids":["TCS-C01-P-001:pipe:1","TCS-C01-E-001:elbow:1","TCS-C01-P-002:pipe:1","TCS-C01-IV-001:isolation_valve:1","TCS-C01-R-002:reducer:1","TCS-C01-IV-002:isolation_valve:1","TCS-C01-P-003:pipe:1","TCS-C01-E-002:elbow:1","TCS-C01-P-004:pipe:1","CDU-01:cdu_secondary:2","TCS-C02-P-001:pipe:1","TCS-C02-E-001:elbow:1","TCS-C02-P-002:pipe:1","TCS-C02-IV-001:isolation_valve:1","TCS-C02-R-002:reducer:1","TCS-C02-IV-002:isolation_valve:1","TCS-C02-P-003:pipe:1","TCS-C02-E-002:elbow:1","TCS-C02-P-004:pipe:1","CDU-02:cdu_secondary:2","TCS-C03-P-001:pipe:1","TCS-C03-E-001:elbow:1","TCS-C03-P-002:pipe:1","TCS-C03-IV-001:isolation_valve:1","TCS-C03-R-002:reducer:1","TCS-C03-IV-002:isolation_valve:1","TCS-C03-P-003:pipe:1","TCS-C03-E-002:elbow:1","TCS-C03-P-004:pipe:1","CDU-03:cdu_secondary:2"],"selection":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"status":"MANUAL_CATALOGUE_SIZE_RETAINED"},{"family":"fws_cdu","parameter":"fws_cdu_nominal_in","material":"carbon_steel_sch40","design_flow_m3_s":0.04809619238476954,"velocity_cap_m_s":3.0,"edge_ids":["FWS-C01-R-001:reducer:1","FWS-C01-IV-001:isolation_valve:1","FWS-C01-P-001:pipe:1","FWS-C01-E-001:elbow:1","FWS-C01-P-002:pipe:1","FWS-C01-P-003:pipe:1","FWS-C01-E-002:elbow:1","FWS-C01-P-004:pipe:1","FWS-C01-IV-002:isolation_valve:1","CDU-01:cdu_primary:1","FWS-C02-R-001:reducer:1","FWS-C02-IV-001:isolation_valve:1","FWS-C02-P-001:pipe:1","FWS-C02-E-001:elbow:1","FWS-C02-P-002:pipe:1","FWS-C02-P-003:pipe:1","FWS-C02-E-002:elbow:1","FWS-C02-P-004:pipe:1","FWS-C02-IV-002:isolation_valve:1","CDU-02:cdu_primary:1","FWS-C03-R-001:reducer:1","FWS-C03-IV-001:isolation_valve:1","FWS-C03-P-001:pipe:1","FWS-C03-E-001:elbow:1","FWS-C03-P-002:pipe:1","FWS-C03-P-003:pipe:1","FWS-C03-E-002:elbow:1","FWS-C03-P-004:pipe:1","FWS-C03-IV-002:isolation_valve:1","CDU-03:cdu_primary:1"],"selection":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"status":"MANUAL_CATALOGUE_SIZE_RETAINED"},{"family":"row","parameter":"row_nominal_in","material":"stainless_sch10","design_flow_m3_s":0.020064,"velocity_cap_m_s":2.7,"edge_ids":["TCS-R01-R-001:reducer:1","TCS-R01-IV-001:isolation_valve:1","TCS-R01-BV-001:balancing_valve:1","TCS-R01-IV-002:isolation_valve:1","TCS-R01-T-003:tee_run:1","TCS-R01-T-003:tee_branch:2","TCS-R01-T-004:tee_run:1","TCS-R01-T-004:tee_branch:2","TCS-R01-P-003:pipe:1","TCS-R01-P-004:pipe:1","TCS-R01-T-005:tee_run:1","TCS-R01-T-005:tee_branch:2","TCS-R01-T-006:tee_run:1","TCS-R01-T-006:tee_branch:2","TCS-R01-P-005:pipe:1","TCS-R01-P-006:pipe:1","TCS-R01-T-007:tee_run:1","TCS-R01-T-007:tee_branch:2","TCS-R01-T-008:tee_run:1","TCS-R01-T-008:tee_branch:2","TCS-R01-P-007:pipe:1","TCS-R01-P-008:pipe:1","TCS-R01-T-009:tee_run:1","TCS-R01-T-009:tee_branch:2","TCS-R01-T-010:tee_run:1","TCS-R01-T-010:tee_branch:2","TCS-R01-P-009:pipe:1","TCS-R01-P-010:pipe:1","TCS-R01-T-011:tee_run:1","TCS-R01-T-011:tee_branch:2","TCS-R01-T-012:tee_run:1","TCS-R01-T-012:tee_branch:2","TCS-R01-P-011:pipe:1","TCS-R01-P-012:pipe:1","TCS-R01-T-013:tee_run:1","TCS-R01-T-013:tee_branch:2","TCS-R01-T-014:tee_run:1","TCS-R01-T-014:tee_branch:2","TCS-R01-P-013:pipe:1","TCS-R01-P-014:pipe:1","TCS-R01-T-015:tee_run:1","TCS-R01-T-015:tee_branch:2","TCS-R01-T-016:tee_run:1","TCS-R01-T-016:tee_branch:2","TCS-R01-P-015:pipe:1","TCS-R01-P-016:pipe:1","TCS-R01-E-001:elbow:1","TCS-R01-E-002:elbow:1","TCS-R01-P-017:pipe:1","TCS-R01-P-018:pipe:1","TCS-R01K01-R-002:reducer:1","TCS-R01K02-R-002:reducer:1","TCS-R01K03-R-002:reducer:1","TCS-R01K04-R-002:reducer:1","TCS-R01K05-R-002:reducer:1","TCS-R01K06-R-002:reducer:1","TCS-R01K07-R-002:reducer:1","TCS-R01K08-R-002:reducer:1","TCS-R02-R-001:reducer:1","TCS-R02-IV-001:isolation_valve:1","TCS-R02-BV-001:balancing_valve:1","TCS-R02-IV-002:isolation_valve:1","TCS-R02-T-003:tee_run:1","TCS-R02-T-003:tee_branch:2","TCS-R02-T-004:tee_run:1","TCS-R02-T-004:tee_branch:2","TCS-R02-P-003:pipe:1","TCS-R02-P-004:pipe:1","TCS-R02-T-005:tee_run:1","TCS-R02-T-005:tee_branch:2","TCS-R02-T-006:tee_run:1","TCS-R02-T-006:tee_branch:2","TCS-R02-P-005:pipe:1","TCS-R02-P-006:pipe:1","TCS-R02-T-007:tee_run:1","TCS-R02-T-007:tee_branch:2","TCS-R02-T-008:tee_run:1","TCS-R02-T-008:tee_branch:2","TCS-R02-P-007:pipe:1","TCS-R02-P-008:pipe:1","TCS-R02-T-009:tee_run:1","TCS-R02-T-009:tee_branch:2","TCS-R02-T-010:tee_run:1","TCS-R02-T-010:tee_branch:2","TCS-R02-P-009:pipe:1","TCS-R02-P-010:pipe:1","TCS-R02-T-011:tee_run:1","TCS-R02-T-011:tee_branch:2","TCS-R02-T-012:tee_run:1","TCS-R02-T-012:tee_branch:2","TCS-R02-P-011:pipe:1","TCS-R02-P-012:pipe:1","TCS-R02-T-013:tee_run:1","TCS-R02-T-013:tee_branch:2","TCS-R02-T-014:tee_run:1","TCS-R02-T-014:tee_branch:2","TCS-R02-P-013:pipe:1","TCS-R02-P-014:pipe:1","TCS-R02-T-015:tee_run:1","TCS-R02-T-015:tee_branch:2","TCS-R02-T-016:tee_run:1","TCS-R02-T-016:tee_branch:2","TCS-R02-P-015:pipe:1","TCS-R02-P-016:pipe:1","TCS-R02-E-001:elbow:1","TCS-R02-E-002:elbow:1","TCS-R02-P-017:pipe:1","TCS-R02-P-018:pipe:1","TCS-R02K01-R-002:reducer:1","TCS-R02K02-R-002:reducer:1","TCS-R02K03-R-002:reducer:1","TCS-R02K04-R-002:reducer:1","TCS-R02K05-R-002:reducer:1","TCS-R02K06-R-002:reducer:1","TCS-R02K07-R-002:reducer:1","TCS-R02K08-R-002:reducer:1","TCS-R03-R-001:reducer:1","TCS-R03-IV-001:isolation_valve:1","TCS-R03-BV-001:balancing_valve:1","TCS-R03-IV-002:isolation_valve:1","TCS-R03-T-003:tee_run:1","TCS-R03-T-003:tee_branch:2","TCS-R03-T-004:tee_run:1","TCS-R03-T-004:tee_branch:2","TCS-R03-P-003:pipe:1","TCS-R03-P-004:pipe:1","TCS-R03-T-005:tee_run:1","TCS-R03-T-005:tee_branch:2","TCS-R03-T-006:tee_run:1","TCS-R03-T-006:tee_branch:2","TCS-R03-P-005:pipe:1","TCS-R03-P-006:pipe:1","TCS-R03-T-007:tee_run:1","TCS-R03-T-007:tee_branch:2","TCS-R03-T-008:tee_run:1","TCS-R03-T-008:tee_branch:2","TCS-R03-P-007:pipe:1","TCS-R03-P-008:pipe:1","TCS-R03-T-009:tee_run:1","TCS-R03-T-009:tee_branch:2","TCS-R03-T-010:tee_run:1","TCS-R03-T-010:tee_branch:2","TCS-R03-P-009:pipe:1","TCS-R03-P-010:pipe:1","TCS-R03-T-011:tee_run:1","TCS-R03-T-011:tee_branch:2","TCS-R03-T-012:tee_run:1","TCS-R03-T-012:tee_branch:2","TCS-R03-P-011:pipe:1","TCS-R03-P-012:pipe:1","TCS-R03-T-013:tee_run:1","TCS-R03-T-013:tee_branch:2","TCS-R03-T-014:tee_run:1","TCS-R03-T-014:tee_branch:2","TCS-R03-P-013:pipe:1","TCS-R03-P-014:pipe:1","TCS-R03-T-015:tee_run:1","TCS-R03-T-015:tee_branch:2","TCS-R03-T-016:tee_run:1","TCS-R03-T-016:tee_branch:2","TCS-R03-P-015:pipe:1","TCS-R03-P-016:pipe:1","TCS-R03-E-001:elbow:1","TCS-R03-E-002:elbow:1","TCS-R03-P-017:pipe:1","TCS-R03-P-018:pipe:1","TCS-R03K01-R-002:reducer:1","TCS-R03K02-R-002:reducer:1","TCS-R03K03-R-002:reducer:1","TCS-R03K04-R-002:reducer:1","TCS-R03K05-R-002:reducer:1","TCS-R03K06-R-002:reducer:1","TCS-R03K07-R-002:reducer:1","TCS-R03K08-R-002:reducer:1","TCS-R04-R-001:reducer:1","TCS-R04-IV-001:isolation_valve:1","TCS-R04-BV-001:balancing_valve:1","TCS-R04-IV-002:isolation_valve:1","TCS-R04-T-001:tee_run:1","TCS-R04-T-001:tee_branch:2","TCS-R04-T-002:tee_run:1","TCS-R04-T-002:tee_branch:2","TCS-R04-P-003:pipe:1","TCS-R04-P-004:pipe:1","TCS-R04-T-003:tee_run:1","TCS-R04-T-003:tee_branch:2","TCS-R04-T-004:tee_run:1","TCS-R04-T-004:tee_branch:2","TCS-R04-P-005:pipe:1","TCS-R04-P-006:pipe:1","TCS-R04-T-005:tee_run:1","TCS-R04-T-005:tee_branch:2","TCS-R04-T-006:tee_run:1","TCS-R04-T-006:tee_branch:2","TCS-R04-P-007:pipe:1","TCS-R04-P-008:pipe:1","TCS-R04-T-007:tee_run:1","TCS-R04-T-007:tee_branch:2","TCS-R04-T-008:tee_run:1","TCS-R04-T-008:tee_branch:2","TCS-R04-P-009:pipe:1","TCS-R04-P-010:pipe:1","TCS-R04-T-009:tee_run:1","TCS-R04-T-009:tee_branch:2","TCS-R04-T-010:tee_run:1","TCS-R04-T-010:tee_branch:2","TCS-R04-P-011:pipe:1","TCS-R04-P-012:pipe:1","TCS-R04-T-011:tee_run:1","TCS-R04-T-011:tee_branch:2","TCS-R04-T-012:tee_run:1","TCS-R04-T-012:tee_branch:2","TCS-R04-P-013:pipe:1","TCS-R04-P-014:pipe:1","TCS-R04-T-013:tee_run:1","TCS-R04-T-013:tee_branch:2","TCS-R04-T-014:tee_run:1","TCS-R04-T-014:tee_branch:2","TCS-R04-P-015:pipe:1","TCS-R04-P-016:pipe:1","TCS-R04-E-003:elbow:1","TCS-R04-E-004:elbow:1","TCS-R04-P-017:pipe:1","TCS-R04-P-018:pipe:1","TCS-R04K01-R-002:reducer:1","TCS-R04K02-R-002:reducer:1","TCS-R04K03-R-002:reducer:1","TCS-R04K04-R-002:reducer:1","TCS-R04K05-R-002:reducer:1","TCS-R04K06-R-002:reducer:1","TCS-R04K07-R-002:reducer:1","TCS-R04K08-R-002:reducer:1"],"selection":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"status":"MANUAL_CATALOGUE_SIZE_RETAINED"},{"family":"rack","parameter":"rack_nominal_in","material":"copper_type_l","design_flow_m3_s":0.002508,"velocity_cap_m_s":1.5,"edge_ids":["TCS-R01K01-R-001:reducer:1","TCS-R01K01-IV-001:isolation_valve:1","TCS-R01K01-P-001:pipe:1","TCS-R01K01-QD-001:quick_disconnect:1","TCS-R01K01-FLEX_CONNECTOR-001:flex_connector:1","TCS-R01K01-FLEX_CONNECTOR-002:flex_connector:1","TCS-R01K01-QD-002:quick_disconnect:1","TCS-R01K01-P-002:pipe:1","TCS-R01K01-BV-001:balancing_valve:1","TCS-R01K01-IV-002:isolation_valve:1","IT-R01-01:load","TCS-R01K02-R-001:reducer:1","TCS-R01K02-IV-001:isolation_valve:1","TCS-R01K02-P-001:pipe:1","TCS-R01K02-QD-001:quick_disconnect:1","TCS-R01K02-FLEX_CONNECTOR-001:flex_connector:1","TCS-R01K02-FLEX_CONNECTOR-002:flex_connector:1","TCS-R01K02-QD-002:quick_disconnect:1","TCS-R01K02-P-002:pipe:1","TCS-R01K02-BV-001:balancing_valve:1","TCS-R01K02-IV-002:isolation_valve:1","IT-R01-02:load","TCS-R01K03-R-001:reducer:1","TCS-R01K03-IV-001:isolation_valve:1","TCS-R01K03-P-001:pipe:1","TCS-R01K03-QD-001:quick_disconnect:1","TCS-R01K03-FLEX_CONNECTOR-001:flex_connector:1","TCS-R01K03-FLEX_CONNECTOR-002:flex_connector:1","TCS-R01K03-QD-002:quick_disconnect:1","TCS-R01K03-P-002:pipe:1","TCS-R01K03-BV-001:balancing_valve:1","TCS-R01K03-IV-002:isolation_valve:1","IT-R01-03:load","TCS-R01K04-R-001:reducer:1","TCS-R01K04-IV-001:isolation_valve:1","TCS-R01K04-P-001:pipe:1","TCS-R01K04-QD-001:quick_disconnect:1","TCS-R01K04-FLEX_CONNECTOR-001:flex_connector:1","TCS-R01K04-FLEX_CONNECTOR-002:flex_connector:1","TCS-R01K04-QD-002:quick_disconnect:1","TCS-R01K04-P-002:pipe:1","TCS-R01K04-BV-001:balancing_valve:1","TCS-R01K04-IV-002:isolation_valve:1","IT-R01-04:load","TCS-R01K05-R-001:reducer:1","TCS-R01K05-IV-001:isolation_valve:1","TCS-R01K05-P-001:pipe:1","TCS-R01K05-QD-001:quick_disconnect:1","TCS-R01K05-FLEX_CONNECTOR-001:flex_connector:1","TCS-R01K05-FLEX_CONNECTOR-002:flex_connector:1","TCS-R01K05-QD-002:quick_disconnect:1","TCS-R01K05-P-002:pipe:1","TCS-R01K05-BV-001:balancing_valve:1","TCS-R01K05-IV-002:isolation_valve:1","IT-R01-05:load","TCS-R01K06-R-001:reducer:1","TCS-R01K06-IV-001:isolation_valve:1","TCS-R01K06-P-001:pipe:1","TCS-R01K06-QD-001:quick_disconnect:1","TCS-R01K06-FLEX_CONNECTOR-001:flex_connector:1","TCS-R01K06-FLEX_CONNECTOR-002:flex_connector:1","TCS-R01K06-QD-002:quick_disconnect:1","TCS-R01K06-P-002:pipe:1","TCS-R01K06-BV-001:balancing_valve:1","TCS-R01K06-IV-002:isolation_valve:1","IT-R01-06:load","TCS-R01K07-R-001:reducer:1","TCS-R01K07-IV-001:isolation_valve:1","TCS-R01K07-P-001:pipe:1","TCS-R01K07-QD-001:quick_disconnect:1","TCS-R01K07-FLEX_CONNECTOR-001:flex_connector:1","TCS-R01K07-FLEX_CONNECTOR-002:flex_connector:1","TCS-R01K07-QD-002:quick_disconnect:1","TCS-R01K07-P-002:pipe:1","TCS-R01K07-BV-001:balancing_valve:1","TCS-R01K07-IV-002:isolation_valve:1","IT-R01-07:load","TCS-R01K08-R-001:reducer:1","TCS-R01K08-IV-001:isolation_valve:1","TCS-R01K08-P-001:pipe:1","TCS-R01K08-QD-001:quick_disconnect:1","TCS-R01K08-FLEX_CONNECTOR-001:flex_connector:1","TCS-R01K08-FLEX_CONNECTOR-002:flex_connector:1","TCS-R01K08-QD-002:quick_disconnect:1","TCS-R01K08-P-002:pipe:1","TCS-R01K08-BV-001:balancing_valve:1","TCS-R01K08-IV-002:isolation_valve:1","IT-R01-08:load","TCS-R02K01-R-001:reducer:1","TCS-R02K01-IV-001:isolation_valve:1","TCS-R02K01-P-001:pipe:1","TCS-R02K01-QD-001:quick_disconnect:1","TCS-R02K01-FLEX_CONNECTOR-001:flex_connector:1","TCS-R02K01-FLEX_CONNECTOR-002:flex_connector:1","TCS-R02K01-QD-002:quick_disconnect:1","TCS-R02K01-P-002:pipe:1","TCS-R02K01-BV-001:balancing_valve:1","TCS-R02K01-IV-002:isolation_valve:1","IT-R02-01:load","TCS-R02K02-R-001:reducer:1","TCS-R02K02-IV-001:isolation_valve:1","TCS-R02K02-P-001:pipe:1","TCS-R02K02-QD-001:quick_disconnect:1","TCS-R02K02-FLEX_CONNECTOR-001:flex_connector:1","TCS-R02K02-FLEX_CONNECTOR-002:flex_connector:1","TCS-R02K02-QD-002:quick_disconnect:1","TCS-R02K02-P-002:pipe:1","TCS-R02K02-BV-001:balancing_valve:1","TCS-R02K02-IV-002:isolation_valve:1","IT-R02-02:load","TCS-R02K03-R-001:reducer:1","TCS-R02K03-IV-001:isolation_valve:1","TCS-R02K03-P-001:pipe:1","TCS-R02K03-QD-001:quick_disconnect:1","TCS-R02K03-FLEX_CONNECTOR-001:flex_connector:1","TCS-R02K03-FLEX_CONNECTOR-002:flex_connector:1","TCS-R02K03-QD-002:quick_disconnect:1","TCS-R02K03-P-002:pipe:1","TCS-R02K03-BV-001:balancing_valve:1","TCS-R02K03-IV-002:isolation_valve:1","IT-R02-03:load","TCS-R02K04-R-001:reducer:1","TCS-R02K04-IV-001:isolation_valve:1","TCS-R02K04-P-001:pipe:1","TCS-R02K04-QD-001:quick_disconnect:1","TCS-R02K04-FLEX_CONNECTOR-001:flex_connector:1","TCS-R02K04-FLEX_CONNECTOR-002:flex_connector:1","TCS-R02K04-QD-002:quick_disconnect:1","TCS-R02K04-P-002:pipe:1","TCS-R02K04-BV-001:balancing_valve:1","TCS-R02K04-IV-002:isolation_valve:1","IT-R02-04:load","TCS-R02K05-R-001:reducer:1","TCS-R02K05-IV-001:isolation_valve:1","TCS-R02K05-P-001:pipe:1","TCS-R02K05-QD-001:quick_disconnect:1","TCS-R02K05-FLEX_CONNECTOR-001:flex_connector:1","TCS-R02K05-FLEX_CONNECTOR-002:flex_connector:1","TCS-R02K05-QD-002:quick_disconnect:1","TCS-R02K05-P-002:pipe:1","TCS-R02K05-BV-001:balancing_valve:1","TCS-R02K05-IV-002:isolation_valve:1","IT-R02-05:load","TCS-R02K06-R-001:reducer:1","TCS-R02K06-IV-001:isolation_valve:1","TCS-R02K06-P-001:pipe:1","TCS-R02K06-QD-001:quick_disconnect:1","TCS-R02K06-FLEX_CONNECTOR-001:flex_connector:1","TCS-R02K06-FLEX_CONNECTOR-002:flex_connector:1","TCS-R02K06-QD-002:quick_disconnect:1","TCS-R02K06-P-002:pipe:1","TCS-R02K06-BV-001:balancing_valve:1","TCS-R02K06-IV-002:isolation_valve:1","IT-R02-06:load","TCS-R02K07-R-001:reducer:1","TCS-R02K07-IV-001:isolation_valve:1","TCS-R02K07-P-001:pipe:1","TCS-R02K07-QD-001:quick_disconnect:1","TCS-R02K07-FLEX_CONNECTOR-001:flex_connector:1","TCS-R02K07-FLEX_CONNECTOR-002:flex_connector:1","TCS-R02K07-QD-002:quick_disconnect:1","TCS-R02K07-P-002:pipe:1","TCS-R02K07-BV-001:balancing_valve:1","TCS-R02K07-IV-002:isolation_valve:1","IT-R02-07:load","TCS-R02K08-R-001:reducer:1","TCS-R02K08-IV-001:isolation_valve:1","TCS-R02K08-P-001:pipe:1","TCS-R02K08-QD-001:quick_disconnect:1","TCS-R02K08-FLEX_CONNECTOR-001:flex_connector:1","TCS-R02K08-FLEX_CONNECTOR-002:flex_connector:1","TCS-R02K08-QD-002:quick_disconnect:1","TCS-R02K08-P-002:pipe:1","TCS-R02K08-BV-001:balancing_valve:1","TCS-R02K08-IV-002:isolation_valve:1","IT-R02-08:load","TCS-R03K01-R-001:reducer:1","TCS-R03K01-IV-001:isolation_valve:1","TCS-R03K01-P-001:pipe:1","TCS-R03K01-QD-001:quick_disconnect:1","TCS-R03K01-FLEX_CONNECTOR-001:flex_connector:1","TCS-R03K01-FLEX_CONNECTOR-002:flex_connector:1","TCS-R03K01-QD-002:quick_disconnect:1","TCS-R03K01-P-002:pipe:1","TCS-R03K01-BV-001:balancing_valve:1","TCS-R03K01-IV-002:isolation_valve:1","IT-R03-01:load","TCS-R03K02-R-001:reducer:1","TCS-R03K02-IV-001:isolation_valve:1","TCS-R03K02-P-001:pipe:1","TCS-R03K02-QD-001:quick_disconnect:1","TCS-R03K02-FLEX_CONNECTOR-001:flex_connector:1","TCS-R03K02-FLEX_CONNECTOR-002:flex_connector:1","TCS-R03K02-QD-002:quick_disconnect:1","TCS-R03K02-P-002:pipe:1","TCS-R03K02-BV-001:balancing_valve:1","TCS-R03K02-IV-002:isolation_valve:1","IT-R03-02:load","TCS-R03K03-R-001:reducer:1","TCS-R03K03-IV-001:isolation_valve:1","TCS-R03K03-P-001:pipe:1","TCS-R03K03-QD-001:quick_disconnect:1","TCS-R03K03-FLEX_CONNECTOR-001:flex_connector:1","TCS-R03K03-FLEX_CONNECTOR-002:flex_connector:1","TCS-R03K03-QD-002:quick_disconnect:1","TCS-R03K03-P-002:pipe:1","TCS-R03K03-BV-001:balancing_valve:1","TCS-R03K03-IV-002:isolation_valve:1","IT-R03-03:load","TCS-R03K04-R-001:reducer:1","TCS-R03K04-IV-001:isolation_valve:1","TCS-R03K04-P-001:pipe:1","TCS-R03K04-QD-001:quick_disconnect:1","TCS-R03K04-FLEX_CONNECTOR-001:flex_connector:1","TCS-R03K04-FLEX_CONNECTOR-002:flex_connector:1","TCS-R03K04-QD-002:quick_disconnect:1","TCS-R03K04-P-002:pipe:1","TCS-R03K04-BV-001:balancing_valve:1","TCS-R03K04-IV-002:isolation_valve:1","IT-R03-04:load","TCS-R03K05-R-001:reducer:1","TCS-R03K05-IV-001:isolation_valve:1","TCS-R03K05-P-001:pipe:1","TCS-R03K05-QD-001:quick_disconnect:1","TCS-R03K05-FLEX_CONNECTOR-001:flex_connector:1","TCS-R03K05-FLEX_CONNECTOR-002:flex_connector:1","TCS-R03K05-QD-002:quick_disconnect:1","TCS-R03K05-P-002:pipe:1","TCS-R03K05-BV-001:balancing_valve:1","TCS-R03K05-IV-002:isolation_valve:1","IT-R03-05:load","TCS-R03K06-R-001:reducer:1","TCS-R03K06-IV-001:isolation_valve:1","TCS-R03K06-P-001:pipe:1","TCS-R03K06-QD-001:quick_disconnect:1","TCS-R03K06-FLEX_CONNECTOR-001:flex_connector:1","TCS-R03K06-FLEX_CONNECTOR-002:flex_connector:1","TCS-R03K06-QD-002:quick_disconnect:1","TCS-R03K06-P-002:pipe:1","TCS-R03K06-BV-001:balancing_valve:1","TCS-R03K06-IV-002:isolation_valve:1","IT-R03-06:load","TCS-R03K07-R-001:reducer:1","TCS-R03K07-IV-001:isolation_valve:1","TCS-R03K07-P-001:pipe:1","TCS-R03K07-QD-001:quick_disconnect:1","TCS-R03K07-FLEX_CONNECTOR-001:flex_connector:1","TCS-R03K07-FLEX_CONNECTOR-002:flex_connector:1","TCS-R03K07-QD-002:quick_disconnect:1","TCS-R03K07-P-002:pipe:1","TCS-R03K07-BV-001:balancing_valve:1","TCS-R03K07-IV-002:isolation_valve:1","IT-R03-07:load","TCS-R03K08-R-001:reducer:1","TCS-R03K08-IV-001:isolation_valve:1","TCS-R03K08-P-001:pipe:1","TCS-R03K08-QD-001:quick_disconnect:1","TCS-R03K08-FLEX_CONNECTOR-001:flex_connector:1","TCS-R03K08-FLEX_CONNECTOR-002:flex_connector:1","TCS-R03K08-QD-002:quick_disconnect:1","TCS-R03K08-P-002:pipe:1","TCS-R03K08-BV-001:balancing_valve:1","TCS-R03K08-IV-002:isolation_valve:1","IT-R03-08:load","TCS-R04K01-R-001:reducer:1","TCS-R04K01-IV-001:isolation_valve:1","TCS-R04K01-P-001:pipe:1","TCS-R04K01-QD-001:quick_disconnect:1","TCS-R04K01-FLEX_CONNECTOR-001:flex_connector:1","TCS-R04K01-FLEX_CONNECTOR-002:flex_connector:1","TCS-R04K01-QD-002:quick_disconnect:1","TCS-R04K01-P-002:pipe:1","TCS-R04K01-BV-001:balancing_valve:1","TCS-R04K01-IV-002:isolation_valve:1","IT-R04-01:load","TCS-R04K02-R-001:reducer:1","TCS-R04K02-IV-001:isolation_valve:1","TCS-R04K02-P-001:pipe:1","TCS-R04K02-QD-001:quick_disconnect:1","TCS-R04K02-FLEX_CONNECTOR-001:flex_connector:1","TCS-R04K02-FLEX_CONNECTOR-002:flex_connector:1","TCS-R04K02-QD-002:quick_disconnect:1","TCS-R04K02-P-002:pipe:1","TCS-R04K02-BV-001:balancing_valve:1","TCS-R04K02-IV-002:isolation_valve:1","IT-R04-02:load","TCS-R04K03-R-001:reducer:1","TCS-R04K03-IV-001:isolation_valve:1","TCS-R04K03-P-001:pipe:1","TCS-R04K03-QD-001:quick_disconnect:1","TCS-R04K03-FLEX_CONNECTOR-001:flex_connector:1","TCS-R04K03-FLEX_CONNECTOR-002:flex_connector:1","TCS-R04K03-QD-002:quick_disconnect:1","TCS-R04K03-P-002:pipe:1","TCS-R04K03-BV-001:balancing_valve:1","TCS-R04K03-IV-002:isolation_valve:1","IT-R04-03:load","TCS-R04K04-R-001:reducer:1","TCS-R04K04-IV-001:isolation_valve:1","TCS-R04K04-P-001:pipe:1","TCS-R04K04-QD-001:quick_disconnect:1","TCS-R04K04-FLEX_CONNECTOR-001:flex_connector:1","TCS-R04K04-FLEX_CONNECTOR-002:flex_connector:1","TCS-R04K04-QD-002:quick_disconnect:1","TCS-R04K04-P-002:pipe:1","TCS-R04K04-BV-001:balancing_valve:1","TCS-R04K04-IV-002:isolation_valve:1","IT-R04-04:load","TCS-R04K05-R-001:reducer:1","TCS-R04K05-IV-001:isolation_valve:1","TCS-R04K05-P-001:pipe:1","TCS-R04K05-QD-001:quick_disconnect:1","TCS-R04K05-FLEX_CONNECTOR-001:flex_connector:1","TCS-R04K05-FLEX_CONNECTOR-002:flex_connector:1","TCS-R04K05-QD-002:quick_disconnect:1","TCS-R04K05-P-002:pipe:1","TCS-R04K05-BV-001:balancing_valve:1","TCS-R04K05-IV-002:isolation_valve:1","IT-R04-05:load","TCS-R04K06-R-001:reducer:1","TCS-R04K06-IV-001:isolation_valve:1","TCS-R04K06-P-001:pipe:1","TCS-R04K06-QD-001:quick_disconnect:1","TCS-R04K06-FLEX_CONNECTOR-001:flex_connector:1","TCS-R04K06-FLEX_CONNECTOR-002:flex_connector:1","TCS-R04K06-QD-002:quick_disconnect:1","TCS-R04K06-P-002:pipe:1","TCS-R04K06-BV-001:balancing_valve:1","TCS-R04K06-IV-002:isolation_valve:1","IT-R04-06:load","TCS-R04K07-R-001:reducer:1","TCS-R04K07-IV-001:isolation_valve:1","TCS-R04K07-P-001:pipe:1","TCS-R04K07-QD-001:quick_disconnect:1","TCS-R04K07-FLEX_CONNECTOR-001:flex_connector:1","TCS-R04K07-FLEX_CONNECTOR-002:flex_connector:1","TCS-R04K07-QD-002:quick_disconnect:1","TCS-R04K07-P-002:pipe:1","TCS-R04K07-BV-001:balancing_valve:1","TCS-R04K07-IV-002:isolation_valve:1","IT-R04-07:load","TCS-R04K08-R-001:reducer:1","TCS-R04K08-IV-001:isolation_valve:1","TCS-R04K08-P-001:pipe:1","TCS-R04K08-QD-001:quick_disconnect:1","TCS-R04K08-FLEX_CONNECTOR-001:flex_connector:1","TCS-R04K08-FLEX_CONNECTOR-002:flex_connector:1","TCS-R04K08-QD-002:quick_disconnect:1","TCS-R04K08-P-002:pipe:1","TCS-R04K08-BV-001:balancing_valve:1","TCS-R04K08-IV-002:isolation_valve:1","IT-R04-08:load"],"selection":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"status":"MANUAL_CATALOGUE_SIZE_RETAINED"},{"family":"fws_air","parameter":"fws_air_nominal_in","material":"carbon_steel_sch40","design_flow_m3_s":0.00444908956669321,"velocity_cap_m_s":3.0,"edge_ids":["AIR-UNIT-01:air_coil:1","FWS-MAIN-R-001:reducer:1","FWS-MAIN-IV-001:isolation_valve:1","FWS-MAIN-STR-001:strainer:1","FWS-MAIN-P-010:pipe:1","FWS-MAIN-E-003:elbow:1","FWS-MAIN-P-011:pipe:1","FWS-MAIN-P-013:pipe:1","FWS-MAIN-E-004:elbow:1","FWS-MAIN-P-014:pipe:1","FWS-MAIN-CONTROL_VALVE-001:control_valve:1","FWS-MAIN-IV-002:isolation_valve:1","AIR-UNIT-02:air_coil:1","FWS-MAIN-R-003:reducer:1","FWS-MAIN-IV-003:isolation_valve:1","FWS-MAIN-STR-002:strainer:1","FWS-MAIN-P-016:pipe:1","FWS-MAIN-E-006:elbow:1","FWS-MAIN-P-017:pipe:1","FWS-MAIN-P-019:pipe:1","FWS-MAIN-E-008:elbow:1","FWS-MAIN-P-020:pipe:1","FWS-MAIN-CONTROL_VALVE-002:control_valve:1","FWS-MAIN-IV-004:isolation_valve:1"],"selection":{"nominal_size_in":2,"od_m":0.060325,"id_m":0.0525018,"wall_m":0.0039115999999999995,"required_id_m":0.043454024648212686,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"status":"MANUAL_CATALOGUE_SIZE_RETAINED"}],"edge_estimates":[{"edge_id":"FWS-MAIN-E-001:elbow:1","component_id":"FWS-MAIN-E-001","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1277.5965356655206,"equipment_dp_Pa":0.0,"total_dp_Pa":1277.5965356655206,"loss_K":0.6,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-MAIN-E-002:elbow:1","component_id":"FWS-MAIN-E-002","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1277.5965356655206,"equipment_dp_Pa":0.0,"total_dp_Pa":1277.5965356655206,"loss_K":0.6,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-MAIN-T-001:tee_run:1","component_id":"FWS-MAIN-T-001","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1277.5965356655206,"equipment_dp_Pa":0.0,"total_dp_Pa":1277.5965356655206,"loss_K":0.6,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-MAIN-T-001:tee_branch:2","component_id":"FWS-MAIN-T-001","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":3832.7896069965627,"equipment_dp_Pa":0.0,"total_dp_Pa":3832.7896069965627,"loss_K":1.8,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-MAIN-P-001:pipe:1","component_id":"FWS-MAIN-P-001","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":193.00876652083855,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":193.00876652083855,"loss_K":0.0,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-MAIN-T-002:tee_run:1","component_id":"FWS-MAIN-T-002","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1277.5965356655206,"equipment_dp_Pa":0.0,"total_dp_Pa":1277.5965356655206,"loss_K":0.6,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-MAIN-T-002:tee_branch:2","component_id":"FWS-MAIN-T-002","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":3832.7896069965627,"equipment_dp_Pa":0.0,"total_dp_Pa":3832.7896069965627,"loss_K":1.8,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-MAIN-P-002:pipe:1","component_id":"FWS-MAIN-P-002","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":193.00876652083855,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":193.00876652083855,"loss_K":0.0,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-MAIN-T-003:tee_run:1","component_id":"FWS-MAIN-T-003","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.06412825651302605,"flow_L_min":3847.6953907815628,"signed_all_online_flow_m3_s":0.06412825651302605,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1277.5965356655206,"equipment_dp_Pa":0.0,"total_dp_Pa":1277.5965356655206,"loss_K":0.6,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-MAIN-T-003:tee_branch:2","component_id":"FWS-MAIN-T-003","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":3832.7896069965627,"equipment_dp_Pa":0.0,"total_dp_Pa":3832.7896069965627,"loss_K":1.8,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-MAIN-P-003:pipe:1","component_id":"FWS-MAIN-P-003","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.06412825651302605,"flow_L_min":3847.6953907815628,"signed_all_online_flow_m3_s":0.06412825651302605,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":193.00876652083855,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":193.00876652083855,"loss_K":0.0,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-MAIN-T-004:tee_run:1","component_id":"FWS-MAIN-T-004","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.06412825651302605,"flow_L_min":3847.6953907815628,"signed_all_online_flow_m3_s":0.06412825651302605,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1277.5965356655206,"equipment_dp_Pa":0.0,"total_dp_Pa":1277.5965356655206,"loss_K":0.6,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-MAIN-T-004:tee_branch:2","component_id":"FWS-MAIN-T-004","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":3832.7896069965627,"equipment_dp_Pa":0.0,"total_dp_Pa":3832.7896069965627,"loss_K":1.8,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-MAIN-P-004:pipe:1","component_id":"FWS-MAIN-P-004","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.06412825651302605,"flow_L_min":3847.6953907815628,"signed_all_online_flow_m3_s":0.06412825651302605,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":193.00876652083855,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":193.00876652083855,"loss_K":0.0,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-MAIN-E-001:elbow:1","component_id":"TCS-MAIN-E-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.02675200000000005,"flow_L_min":1605.120000000003,"signed_all_online_flow_m3_s":0.02675200000000005,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":654.3568242466904,"equipment_dp_Pa":0.0,"total_dp_Pa":654.3568242466904,"loss_K":0.6,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-MAIN-E-002:elbow:1","component_id":"TCS-MAIN-E-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.02675200000000005,"flow_L_min":1605.120000000003,"signed_all_online_flow_m3_s":0.02675200000000005,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":654.3568242466904,"equipment_dp_Pa":0.0,"total_dp_Pa":654.3568242466904,"loss_K":0.6,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-MAIN-T-001:tee_run:1","component_id":"TCS-MAIN-T-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.02675200000000005,"flow_L_min":1605.120000000003,"signed_all_online_flow_m3_s":0.02675200000000005,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":654.3568242466904,"equipment_dp_Pa":0.0,"total_dp_Pa":654.3568242466904,"loss_K":0.6,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-MAIN-T-001:tee_branch:2","component_id":"TCS-MAIN-T-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1963.0704727400712,"equipment_dp_Pa":0.0,"total_dp_Pa":1963.0704727400712,"loss_K":1.8,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-MAIN-P-001:pipe:1","component_id":"TCS-MAIN-P-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.02675200000000005,"flow_L_min":1605.120000000003,"signed_all_online_flow_m3_s":0.02675200000000005,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":100.94925133182713,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":100.94925133182713,"loss_K":0.0,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-MAIN-T-002:tee_run:1","component_id":"TCS-MAIN-T-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.02675200000000005,"flow_L_min":1605.120000000003,"signed_all_online_flow_m3_s":0.02675200000000005,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":654.3568242466904,"equipment_dp_Pa":0.0,"total_dp_Pa":654.3568242466904,"loss_K":0.6,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-MAIN-T-002:tee_branch:2","component_id":"TCS-MAIN-T-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1963.0704727400712,"equipment_dp_Pa":0.0,"total_dp_Pa":1963.0704727400712,"loss_K":1.8,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-MAIN-P-002:pipe:1","component_id":"TCS-MAIN-P-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.02675200000000005,"flow_L_min":1605.120000000003,"signed_all_online_flow_m3_s":0.02675200000000005,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":100.94925133182713,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":100.94925133182713,"loss_K":0.0,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-MAIN-T-003:tee_run:1","component_id":"TCS-MAIN-T-003","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.053504000000000024,"flow_L_min":3210.2400000000016,"signed_all_online_flow_m3_s":0.053504000000000024,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":654.3568242466904,"equipment_dp_Pa":0.0,"total_dp_Pa":654.3568242466904,"loss_K":0.6,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-MAIN-T-003:tee_branch:2","component_id":"TCS-MAIN-T-003","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1963.0704727400712,"equipment_dp_Pa":0.0,"total_dp_Pa":1963.0704727400712,"loss_K":1.8,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-MAIN-P-003:pipe:1","component_id":"TCS-MAIN-P-003","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.053504000000000024,"flow_L_min":3210.2400000000016,"signed_all_online_flow_m3_s":0.053504000000000024,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":100.94925133182713,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":100.94925133182713,"loss_K":0.0,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-MAIN-T-004:tee_run:1","component_id":"TCS-MAIN-T-004","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.053504000000000024,"flow_L_min":3210.2400000000016,"signed_all_online_flow_m3_s":0.053504000000000024,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":654.3568242466904,"equipment_dp_Pa":0.0,"total_dp_Pa":654.3568242466904,"loss_K":0.6,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-MAIN-T-004:tee_branch:2","component_id":"TCS-MAIN-T-004","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1963.0704727400712,"equipment_dp_Pa":0.0,"total_dp_Pa":1963.0704727400712,"loss_K":1.8,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-MAIN-P-004:pipe:1","component_id":"TCS-MAIN-P-004","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.053504000000000024,"flow_L_min":3210.2400000000016,"signed_all_online_flow_m3_s":0.053504000000000024,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":100.94925133182713,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":100.94925133182713,"loss_K":0.0,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-MAIN-P-005:pipe:1","component_id":"FWS-MAIN-P-005","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.09619238476953906,"flow_L_min":5771.5430861723435,"signed_all_online_flow_m3_s":0.09619238476953906,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":350.46328657731215,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":350.46328657731215,"loss_K":0.0,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-MAIN-P-006:pipe:1","component_id":"FWS-MAIN-P-006","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.09619238476953906,"flow_L_min":5771.5430861723435,"signed_all_online_flow_m3_s":0.09619238476953906,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":350.46328657731215,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":350.46328657731215,"loss_K":0.0,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C01-P-001:pipe:1","component_id":"TCS-C01-P-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.02675200000000005,"flow_L_min":1605.120000000003,"signed_all_online_flow_m3_s":0.02675200000000005,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":86.86601995465456,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":86.86601995465456,"loss_K":0.0,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C01-E-001:elbow:1","component_id":"TCS-C01-E-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.02675200000000005,"flow_L_min":1605.120000000003,"signed_all_online_flow_m3_s":0.02675200000000005,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":400.7320445469536,"equipment_dp_Pa":0.0,"total_dp_Pa":400.7320445469536,"loss_K":0.6,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C01-P-002:pipe:1","component_id":"TCS-C01-P-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.02675200000000005,"flow_L_min":1605.120000000003,"signed_all_online_flow_m3_s":0.02675200000000005,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":129.18536300948634,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":129.18536300948634,"loss_K":0.0,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C01-IV-001:isolation_valve:1","component_id":"TCS-C01-IV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.02675200000000005,"flow_L_min":1605.120000000003,"signed_all_online_flow_m3_s":0.02675200000000005,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":133.57734818231785,"equipment_dp_Pa":0.0,"total_dp_Pa":133.57734818231785,"loss_K":0.2,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C01-R-001:reducer:1","component_id":"TCS-C01-R-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.02675200000000005,"flow_L_min":1605.120000000003,"signed_all_online_flow_m3_s":0.02675200000000005,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":163.5892060616726,"equipment_dp_Pa":0.0,"total_dp_Pa":163.5892060616726,"loss_K":0.15,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C01-R-002:reducer:1","component_id":"TCS-C01-R-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.02675200000000005,"flow_L_min":1605.120000000003,"signed_all_online_flow_m3_s":0.02675200000000005,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":100.1830111367384,"equipment_dp_Pa":0.0,"total_dp_Pa":100.1830111367384,"loss_K":0.15,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C01-IV-002:isolation_valve:1","component_id":"TCS-C01-IV-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.02675200000000005,"flow_L_min":1605.120000000003,"signed_all_online_flow_m3_s":0.02675200000000005,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":133.57734818231785,"equipment_dp_Pa":0.0,"total_dp_Pa":133.57734818231785,"loss_K":0.2,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C01-P-003:pipe:1","component_id":"TCS-C01-P-003","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.02675200000000005,"flow_L_min":1605.120000000003,"signed_all_online_flow_m3_s":0.02675200000000005,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":126.40119570324735,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":126.40119570324735,"loss_K":0.0,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C01-E-002:elbow:1","component_id":"TCS-C01-E-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.02675200000000005,"flow_L_min":1605.120000000003,"signed_all_online_flow_m3_s":0.02675200000000005,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":400.7320445469536,"equipment_dp_Pa":0.0,"total_dp_Pa":400.7320445469536,"loss_K":0.6,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C01-P-004:pipe:1","component_id":"TCS-C01-P-004","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.02675200000000005,"flow_L_min":1605.120000000003,"signed_all_online_flow_m3_s":0.02675200000000005,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":114.70769301704388,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":114.70769301704388,"loss_K":0.0,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C01-R-001:reducer:1","component_id":"FWS-C01-R-001","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":166.21465955848163,"equipment_dp_Pa":0.0,"total_dp_Pa":166.21465955848163,"loss_K":0.15,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C01-IV-001:isolation_valve:1","component_id":"FWS-C01-IV-001","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":221.61954607797554,"equipment_dp_Pa":0.0,"total_dp_Pa":221.61954607797554,"loss_K":0.2,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C01-P-001:pipe:1","component_id":"FWS-C01-P-001","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":145.5507974722353,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":145.5507974722353,"loss_K":0.0,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C01-E-001:elbow:1","component_id":"FWS-C01-E-001","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":664.8586382339265,"equipment_dp_Pa":0.0,"total_dp_Pa":664.8586382339265,"loss_K":0.6,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C01-P-002:pipe:1","component_id":"FWS-C01-P-002","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":140.1600271954858,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":140.1600271954858,"loss_K":0.0,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C01-P-003:pipe:1","component_id":"FWS-C01-P-003","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":185.0831128350646,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":185.0831128350646,"loss_K":0.0,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C01-E-002:elbow:1","component_id":"FWS-C01-E-002","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":664.8586382339265,"equipment_dp_Pa":0.0,"total_dp_Pa":664.8586382339265,"loss_K":0.6,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C01-P-004:pipe:1","component_id":"FWS-C01-P-004","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":257.85851157118236,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":257.85851157118236,"loss_K":0.0,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C01-IV-002:isolation_valve:1","component_id":"FWS-C01-IV-002","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":221.61954607797554,"equipment_dp_Pa":0.0,"total_dp_Pa":221.61954607797554,"loss_K":0.2,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C01-R-002:reducer:1","component_id":"FWS-C01-R-002","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":319.39913391638015,"equipment_dp_Pa":0.0,"total_dp_Pa":319.39913391638015,"loss_K":0.15,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"CDU-01:cdu_primary:1","component_id":"CDU-01","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":50000.0,"total_dp_Pa":50000.0,"loss_K":0.0,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"CDU-01:cdu_secondary:2","component_id":"CDU-01","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C02-P-001:pipe:1","component_id":"TCS-C02-P-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":86.86601995465456,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":86.86601995465456,"loss_K":0.0,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C02-E-001:elbow:1","component_id":"TCS-C02-E-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":400.7320445469536,"equipment_dp_Pa":0.0,"total_dp_Pa":400.7320445469536,"loss_K":0.6,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C02-P-002:pipe:1","component_id":"TCS-C02-P-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":129.18536300948634,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":129.18536300948634,"loss_K":0.0,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C02-IV-001:isolation_valve:1","component_id":"TCS-C02-IV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":133.57734818231785,"equipment_dp_Pa":0.0,"total_dp_Pa":133.57734818231785,"loss_K":0.2,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C02-R-001:reducer:1","component_id":"TCS-C02-R-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":163.5892060616726,"equipment_dp_Pa":0.0,"total_dp_Pa":163.5892060616726,"loss_K":0.15,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C02-R-002:reducer:1","component_id":"TCS-C02-R-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":100.1830111367384,"equipment_dp_Pa":0.0,"total_dp_Pa":100.1830111367384,"loss_K":0.15,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C02-IV-002:isolation_valve:1","component_id":"TCS-C02-IV-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":133.57734818231785,"equipment_dp_Pa":0.0,"total_dp_Pa":133.57734818231785,"loss_K":0.2,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C02-P-003:pipe:1","component_id":"TCS-C02-P-003","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":126.40119570324735,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":126.40119570324735,"loss_K":0.0,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C02-E-002:elbow:1","component_id":"TCS-C02-E-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":400.7320445469536,"equipment_dp_Pa":0.0,"total_dp_Pa":400.7320445469536,"loss_K":0.6,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C02-P-004:pipe:1","component_id":"TCS-C02-P-004","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":114.70769301704388,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":114.70769301704388,"loss_K":0.0,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C02-R-001:reducer:1","component_id":"FWS-C02-R-001","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":166.21465955848163,"equipment_dp_Pa":0.0,"total_dp_Pa":166.21465955848163,"loss_K":0.15,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C02-IV-001:isolation_valve:1","component_id":"FWS-C02-IV-001","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":221.61954607797554,"equipment_dp_Pa":0.0,"total_dp_Pa":221.61954607797554,"loss_K":0.2,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C02-P-001:pipe:1","component_id":"FWS-C02-P-001","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":145.5507974722353,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":145.5507974722353,"loss_K":0.0,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C02-E-001:elbow:1","component_id":"FWS-C02-E-001","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":664.8586382339265,"equipment_dp_Pa":0.0,"total_dp_Pa":664.8586382339265,"loss_K":0.6,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C02-P-002:pipe:1","component_id":"FWS-C02-P-002","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":140.1600271954858,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":140.1600271954858,"loss_K":0.0,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C02-P-003:pipe:1","component_id":"FWS-C02-P-003","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":185.0831128350646,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":185.0831128350646,"loss_K":0.0,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C02-E-002:elbow:1","component_id":"FWS-C02-E-002","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":664.8586382339265,"equipment_dp_Pa":0.0,"total_dp_Pa":664.8586382339265,"loss_K":0.6,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C02-P-004:pipe:1","component_id":"FWS-C02-P-004","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":257.85851157118236,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":257.85851157118236,"loss_K":0.0,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C02-IV-002:isolation_valve:1","component_id":"FWS-C02-IV-002","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":221.61954607797554,"equipment_dp_Pa":0.0,"total_dp_Pa":221.61954607797554,"loss_K":0.2,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C02-R-002:reducer:1","component_id":"FWS-C02-R-002","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":319.39913391638015,"equipment_dp_Pa":0.0,"total_dp_Pa":319.39913391638015,"loss_K":0.15,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"CDU-02:cdu_primary:1","component_id":"CDU-02","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":50000.0,"total_dp_Pa":50000.0,"loss_K":0.0,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"CDU-02:cdu_secondary:2","component_id":"CDU-02","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C03-P-001:pipe:1","component_id":"TCS-C03-P-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":86.86601995465456,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":86.86601995465456,"loss_K":0.0,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C03-E-001:elbow:1","component_id":"TCS-C03-E-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":400.7320445469536,"equipment_dp_Pa":0.0,"total_dp_Pa":400.7320445469536,"loss_K":0.6,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C03-P-002:pipe:1","component_id":"TCS-C03-P-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":129.18536300948634,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":129.18536300948634,"loss_K":0.0,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C03-IV-001:isolation_valve:1","component_id":"TCS-C03-IV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":133.57734818231785,"equipment_dp_Pa":0.0,"total_dp_Pa":133.57734818231785,"loss_K":0.2,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C03-R-001:reducer:1","component_id":"TCS-C03-R-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":163.5892060616726,"equipment_dp_Pa":0.0,"total_dp_Pa":163.5892060616726,"loss_K":0.15,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C03-R-002:reducer:1","component_id":"TCS-C03-R-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":100.1830111367384,"equipment_dp_Pa":0.0,"total_dp_Pa":100.1830111367384,"loss_K":0.15,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C03-IV-002:isolation_valve:1","component_id":"TCS-C03-IV-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":133.57734818231785,"equipment_dp_Pa":0.0,"total_dp_Pa":133.57734818231785,"loss_K":0.2,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C03-P-003:pipe:1","component_id":"TCS-C03-P-003","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":126.40119570324735,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":126.40119570324735,"loss_K":0.0,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C03-E-002:elbow:1","component_id":"TCS-C03-E-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":400.7320445469536,"equipment_dp_Pa":0.0,"total_dp_Pa":400.7320445469536,"loss_K":0.6,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-C03-P-004:pipe:1","component_id":"TCS-C03-P-004","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":114.70769301704388,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":114.70769301704388,"loss_K":0.0,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C03-R-001:reducer:1","component_id":"FWS-C03-R-001","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":166.21465955848163,"equipment_dp_Pa":0.0,"total_dp_Pa":166.21465955848163,"loss_K":0.15,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C03-IV-001:isolation_valve:1","component_id":"FWS-C03-IV-001","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":221.61954607797554,"equipment_dp_Pa":0.0,"total_dp_Pa":221.61954607797554,"loss_K":0.2,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C03-P-001:pipe:1","component_id":"FWS-C03-P-001","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":145.5507974722353,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":145.5507974722353,"loss_K":0.0,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C03-E-001:elbow:1","component_id":"FWS-C03-E-001","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":664.8586382339265,"equipment_dp_Pa":0.0,"total_dp_Pa":664.8586382339265,"loss_K":0.6,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C03-P-002:pipe:1","component_id":"FWS-C03-P-002","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":140.1600271954858,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":140.1600271954858,"loss_K":0.0,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C03-P-003:pipe:1","component_id":"FWS-C03-P-003","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":185.0831128350646,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":185.0831128350646,"loss_K":0.0,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C03-E-002:elbow:1","component_id":"FWS-C03-E-002","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":664.8586382339265,"equipment_dp_Pa":0.0,"total_dp_Pa":664.8586382339265,"loss_K":0.6,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C03-P-004:pipe:1","component_id":"FWS-C03-P-004","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":257.85851157118236,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":257.85851157118236,"loss_K":0.0,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C03-IV-002:isolation_valve:1","component_id":"FWS-C03-IV-002","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":221.61954607797554,"equipment_dp_Pa":0.0,"total_dp_Pa":221.61954607797554,"loss_K":0.2,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"FWS-C03-R-002:reducer:1","component_id":"FWS-C03-R-002","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.10509056390292547,"size_family":"fws_main:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.25450799999999996,"wall_m":0.009271,"required_id_m":0.21119143112329972,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":2.065717671387073,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":524690.1897631624,"roughness_m":4.572e-05,"friction_factor":0.015177226321697851,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":319.39913391638015,"equipment_dp_Pa":0.0,"total_dp_Pa":319.39913391638015,"loss_K":0.15,"K_reference_id_m":0.25450799999999996,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"CDU-03:cdu_primary:1","component_id":"CDU-03","circuit_id":"FWS","service":"FWS","status":"SCREENING_ESTIMATE","flow_m3_s":0.03206412825651302,"flow_L_min":1923.8476953907814,"signed_all_online_flow_m3_s":0.03206412825651302,"design_flow_m3_s":0.04809619238476954,"size_family":"fws_cdu:carbon_steel_sch40","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2027174,"wall_m":0.0081788,"required_id_m":0.14287287367385826,"size_standard":"ASME B36.10M Schedule 40 (manufacturer dimensions)"},"velocity_m_s":1.4901801012791211,"velocity_cap_m_s":3.0,"velocity_cap_pass":true,"Reynolds":301481.264791714,"roughness_m":4.572e-05,"friction_factor":0.016436620834208576,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":50000.0,"total_dp_Pa":50000.0,"loss_K":0.0,"K_reference_id_m":0.2027174,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"CDU-03:cdu_secondary:2","component_id":"CDU-03","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.026751999999999974,"flow_L_min":1605.1199999999985,"signed_all_online_flow_m3_s":0.026751999999999974,"design_flow_m3_s":0.04012799999999996,"size_family":"tcs_cdu:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":8,"od_m":0.219075,"id_m":0.2115566,"wall_m":0.0037592,"required_id_m":0.13756151008176315,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.141575070156624,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":123772.71699963715,"roughness_m":1.5e-05,"friction_factor":0.017637989588927504,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.2115566,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-001:tee_run:1","component_id":"TCS-R01-T-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.060191999999999996,"flow_L_min":3611.5199999999995,"signed_all_online_flow_m3_s":0.060191999999999996,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":654.3568242466904,"equipment_dp_Pa":0.0,"total_dp_Pa":654.3568242466904,"loss_K":0.6,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-001:tee_branch:2","component_id":"TCS-R01-T-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.020064,"flow_L_min":1203.84,"signed_all_online_flow_m3_s":0.020064,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1963.0704727400712,"equipment_dp_Pa":0.0,"total_dp_Pa":1963.0704727400712,"loss_K":1.8,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-002:tee_run:1","component_id":"TCS-R01-T-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.060191999999999996,"flow_L_min":3611.5199999999995,"signed_all_online_flow_m3_s":0.060191999999999996,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":654.3568242466904,"equipment_dp_Pa":0.0,"total_dp_Pa":654.3568242466904,"loss_K":0.6,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-002:tee_branch:2","component_id":"TCS-R01-T-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.020064,"flow_L_min":1203.84,"signed_all_online_flow_m3_s":0.020064,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1963.0704727400712,"equipment_dp_Pa":0.0,"total_dp_Pa":1963.0704727400712,"loss_K":1.8,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-P-001:pipe:1","component_id":"TCS-R01-P-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.080256,"flow_L_min":4815.36,"signed_all_online_flow_m3_s":0.080256,"design_flow_m3_s":0.080256,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426176,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.0498829134,"roughness_m":1.5e-05,"friction_factor":0.01611749575356953,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":77.70435793305127,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":77.70435793305127,"loss_K":0.0,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-P-002:pipe:1","component_id":"TCS-R01-P-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.080256,"flow_L_min":4815.36,"signed_all_online_flow_m3_s":0.080256,"design_flow_m3_s":0.080256,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426176,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.0498829134,"roughness_m":1.5e-05,"friction_factor":0.01611749575356953,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":124.19414473060334,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":124.19414473060334,"loss_K":0.0,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-R-001:reducer:1","component_id":"TCS-R01-R-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.020064,"flow_L_min":1203.84,"signed_all_online_flow_m3_s":0.020064,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":153.33513507291306,"equipment_dp_Pa":0.0,"total_dp_Pa":153.33513507291306,"loss_K":0.15,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-IV-001:isolation_valve:1","component_id":"TCS-R01-IV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.020064,"flow_L_min":1203.84,"signed_all_online_flow_m3_s":0.020064,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":204.44684676388408,"equipment_dp_Pa":0.0,"total_dp_Pa":204.44684676388408,"loss_K":0.2,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-BV-001:balancing_valve:1","component_id":"TCS-R01-BV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.020064,"flow_L_min":1203.84,"signed_all_online_flow_m3_s":0.020064,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":20000.0,"total_dp_Pa":20000.0,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-IV-002:isolation_valve:1","component_id":"TCS-R01-IV-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.020064,"flow_L_min":1203.84,"signed_all_online_flow_m3_s":0.020064,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":204.44684676388408,"equipment_dp_Pa":0.0,"total_dp_Pa":204.44684676388408,"loss_K":0.2,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-R-002:reducer:1","component_id":"TCS-R01-R-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.020064,"flow_L_min":1203.84,"signed_all_online_flow_m3_s":0.020064,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":163.5892060616726,"equipment_dp_Pa":0.0,"total_dp_Pa":163.5892060616726,"loss_K":0.15,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-003:tee_run:1","component_id":"TCS-R01-T-003","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.017556,"flow_L_min":1053.36,"signed_all_online_flow_m3_s":0.017556,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-003:tee_branch:2","component_id":"TCS-R01-T-003","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-004:tee_run:1","component_id":"TCS-R01-T-004","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.017556,"flow_L_min":1053.36,"signed_all_online_flow_m3_s":0.017556,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-004:tee_branch:2","component_id":"TCS-R01-T-004","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-P-003:pipe:1","component_id":"TCS-R01-P-003","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.020064,"flow_L_min":1203.84,"signed_all_online_flow_m3_s":0.020064,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":129.09681843139555,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":129.09681843139555,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-P-004:pipe:1","component_id":"TCS-R01-P-004","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.020064,"flow_L_min":1203.84,"signed_all_online_flow_m3_s":0.020064,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":129.09681843139555,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":129.09681843139555,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-005:tee_run:1","component_id":"TCS-R01-T-005","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.015047999999999999,"flow_L_min":902.8799999999999,"signed_all_online_flow_m3_s":0.015047999999999999,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-005:tee_branch:2","component_id":"TCS-R01-T-005","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-006:tee_run:1","component_id":"TCS-R01-T-006","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.015047999999999999,"flow_L_min":902.8799999999999,"signed_all_online_flow_m3_s":0.015047999999999999,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-006:tee_branch:2","component_id":"TCS-R01-T-006","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-P-005:pipe:1","component_id":"TCS-R01-P-005","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.017556,"flow_L_min":1053.36,"signed_all_online_flow_m3_s":0.017556,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.3966834044467,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.3966834044467,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-P-006:pipe:1","component_id":"TCS-R01-P-006","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.017556,"flow_L_min":1053.36,"signed_all_online_flow_m3_s":0.017556,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.3966834044467,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.3966834044467,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-007:tee_run:1","component_id":"TCS-R01-T-007","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.012539999999999999,"flow_L_min":752.4,"signed_all_online_flow_m3_s":0.012539999999999999,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-007:tee_branch:2","component_id":"TCS-R01-T-007","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-008:tee_run:1","component_id":"TCS-R01-T-008","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.012539999999999999,"flow_L_min":752.4,"signed_all_online_flow_m3_s":0.012539999999999999,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-008:tee_branch:2","component_id":"TCS-R01-T-008","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-P-007:pipe:1","component_id":"TCS-R01-P-007","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.015047999999999999,"flow_L_min":902.8799999999999,"signed_all_online_flow_m3_s":0.015047999999999999,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.39668340444682,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.39668340444682,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-P-008:pipe:1","component_id":"TCS-R01-P-008","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.015047999999999999,"flow_L_min":902.8799999999999,"signed_all_online_flow_m3_s":0.015047999999999999,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.39668340444682,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.39668340444682,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-009:tee_run:1","component_id":"TCS-R01-T-009","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.010032,"flow_L_min":601.92,"signed_all_online_flow_m3_s":0.010032,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-009:tee_branch:2","component_id":"TCS-R01-T-009","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-010:tee_run:1","component_id":"TCS-R01-T-010","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.010032,"flow_L_min":601.92,"signed_all_online_flow_m3_s":0.010032,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-010:tee_branch:2","component_id":"TCS-R01-T-010","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-P-009:pipe:1","component_id":"TCS-R01-P-009","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.012539999999999999,"flow_L_min":752.4,"signed_all_online_flow_m3_s":0.012539999999999999,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.39668340444682,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.39668340444682,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-P-010:pipe:1","component_id":"TCS-R01-P-010","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.012539999999999999,"flow_L_min":752.4,"signed_all_online_flow_m3_s":0.012539999999999999,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.39668340444682,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.39668340444682,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-011:tee_run:1","component_id":"TCS-R01-T-011","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.0075239999999999994,"flow_L_min":451.43999999999994,"signed_all_online_flow_m3_s":0.0075239999999999994,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-011:tee_branch:2","component_id":"TCS-R01-T-011","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-012:tee_run:1","component_id":"TCS-R01-T-012","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.0075239999999999994,"flow_L_min":451.43999999999994,"signed_all_online_flow_m3_s":0.0075239999999999994,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-012:tee_branch:2","component_id":"TCS-R01-T-012","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-P-011:pipe:1","component_id":"TCS-R01-P-011","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.010032,"flow_L_min":601.92,"signed_all_online_flow_m3_s":0.010032,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.3966834044467,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.3966834044467,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-P-012:pipe:1","component_id":"TCS-R01-P-012","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.010032,"flow_L_min":601.92,"signed_all_online_flow_m3_s":0.010032,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.3966834044467,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.3966834044467,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-013:tee_run:1","component_id":"TCS-R01-T-013","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.005016,"flow_L_min":300.96,"signed_all_online_flow_m3_s":0.005016,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-013:tee_branch:2","component_id":"TCS-R01-T-013","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-014:tee_run:1","component_id":"TCS-R01-T-014","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.005016,"flow_L_min":300.96,"signed_all_online_flow_m3_s":0.005016,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-014:tee_branch:2","component_id":"TCS-R01-T-014","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-P-013:pipe:1","component_id":"TCS-R01-P-013","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.0075239999999999994,"flow_L_min":451.43999999999994,"signed_all_online_flow_m3_s":0.0075239999999999994,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.3966834044467,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.3966834044467,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-P-014:pipe:1","component_id":"TCS-R01-P-014","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.0075239999999999994,"flow_L_min":451.43999999999994,"signed_all_online_flow_m3_s":0.0075239999999999994,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.3966834044467,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.3966834044467,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-015:tee_run:1","component_id":"TCS-R01-T-015","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-015:tee_branch:2","component_id":"TCS-R01-T-015","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-016:tee_run:1","component_id":"TCS-R01-T-016","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-T-016:tee_branch:2","component_id":"TCS-R01-T-016","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-P-015:pipe:1","component_id":"TCS-R01-P-015","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.005016,"flow_L_min":300.96,"signed_all_online_flow_m3_s":0.005016,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.39668340444682,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.39668340444682,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-P-016:pipe:1","component_id":"TCS-R01-P-016","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.005016,"flow_L_min":300.96,"signed_all_online_flow_m3_s":0.005016,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.39668340444682,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.39668340444682,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-E-001:elbow:1","component_id":"TCS-R01-E-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-E-002:elbow:1","component_id":"TCS-R01-E-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-P-017:pipe:1","component_id":"TCS-R01-P-017","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.3966834044467,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.3966834044467,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01-P-018:pipe:1","component_id":"TCS-R01-P-018","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.3966834044467,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.3966834044467,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K01-R-001:reducer:1","component_id":"TCS-R01K01-R-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":121.3063455592553,"equipment_dp_Pa":0.0,"total_dp_Pa":121.3063455592553,"loss_K":0.15,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K01-IV-001:isolation_valve:1","component_id":"TCS-R01K01-IV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":161.74179407900706,"equipment_dp_Pa":0.0,"total_dp_Pa":161.74179407900706,"loss_K":0.2,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K01-P-001:pipe:1","component_id":"TCS-R01K01-P-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":300.62103740073167,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":300.62103740073167,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K01-QD-001:quick_disconnect:1","component_id":"TCS-R01K01-QD-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1617.4179407900708,"equipment_dp_Pa":0.0,"total_dp_Pa":1617.4179407900708,"loss_K":2.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K01-FLEX_CONNECTOR-001:flex_connector:1","component_id":"TCS-R01K01-FLEX_CONNECTOR-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K01-FLEX_CONNECTOR-002:flex_connector:1","component_id":"TCS-R01K01-FLEX_CONNECTOR-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K01-QD-002:quick_disconnect:1","component_id":"TCS-R01K01-QD-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1617.4179407900708,"equipment_dp_Pa":0.0,"total_dp_Pa":1617.4179407900708,"loss_K":2.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K01-P-002:pipe:1","component_id":"TCS-R01K01-P-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":374.84845404288774,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":374.84845404288774,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K01-BV-001:balancing_valve:1","component_id":"TCS-R01K01-BV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":20000.0,"total_dp_Pa":20000.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K01-IV-002:isolation_valve:1","component_id":"TCS-R01K01-IV-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":161.74179407900706,"equipment_dp_Pa":0.0,"total_dp_Pa":161.74179407900706,"loss_K":0.2,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K01-R-002:reducer:1","component_id":"TCS-R01K01-R-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":153.33513507291306,"equipment_dp_Pa":0.0,"total_dp_Pa":153.33513507291306,"loss_K":0.15,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"IT-R01-01:load","component_id":"IT-R01-01","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":30000.0,"total_dp_Pa":30000.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K02-R-001:reducer:1","component_id":"TCS-R01K02-R-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":121.3063455592553,"equipment_dp_Pa":0.0,"total_dp_Pa":121.3063455592553,"loss_K":0.15,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K02-IV-001:isolation_valve:1","component_id":"TCS-R01K02-IV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":161.74179407900706,"equipment_dp_Pa":0.0,"total_dp_Pa":161.74179407900706,"loss_K":0.2,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K02-P-001:pipe:1","component_id":"TCS-R01K02-P-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":300.62103740073167,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":300.62103740073167,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K02-QD-001:quick_disconnect:1","component_id":"TCS-R01K02-QD-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1617.4179407900708,"equipment_dp_Pa":0.0,"total_dp_Pa":1617.4179407900708,"loss_K":2.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K02-FLEX_CONNECTOR-001:flex_connector:1","component_id":"TCS-R01K02-FLEX_CONNECTOR-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K02-FLEX_CONNECTOR-002:flex_connector:1","component_id":"TCS-R01K02-FLEX_CONNECTOR-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K02-QD-002:quick_disconnect:1","component_id":"TCS-R01K02-QD-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1617.4179407900708,"equipment_dp_Pa":0.0,"total_dp_Pa":1617.4179407900708,"loss_K":2.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K02-P-002:pipe:1","component_id":"TCS-R01K02-P-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":374.84845404288774,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":374.84845404288774,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K02-BV-001:balancing_valve:1","component_id":"TCS-R01K02-BV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":20000.0,"total_dp_Pa":20000.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K02-IV-002:isolation_valve:1","component_id":"TCS-R01K02-IV-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":161.74179407900706,"equipment_dp_Pa":0.0,"total_dp_Pa":161.74179407900706,"loss_K":0.2,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K02-R-002:reducer:1","component_id":"TCS-R01K02-R-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":153.33513507291306,"equipment_dp_Pa":0.0,"total_dp_Pa":153.33513507291306,"loss_K":0.15,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"IT-R01-02:load","component_id":"IT-R01-02","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":30000.0,"total_dp_Pa":30000.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K03-R-001:reducer:1","component_id":"TCS-R01K03-R-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":121.3063455592553,"equipment_dp_Pa":0.0,"total_dp_Pa":121.3063455592553,"loss_K":0.15,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K03-IV-001:isolation_valve:1","component_id":"TCS-R01K03-IV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":161.74179407900706,"equipment_dp_Pa":0.0,"total_dp_Pa":161.74179407900706,"loss_K":0.2,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K03-P-001:pipe:1","component_id":"TCS-R01K03-P-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":300.62103740073167,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":300.62103740073167,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K03-QD-001:quick_disconnect:1","component_id":"TCS-R01K03-QD-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1617.4179407900708,"equipment_dp_Pa":0.0,"total_dp_Pa":1617.4179407900708,"loss_K":2.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K03-FLEX_CONNECTOR-001:flex_connector:1","component_id":"TCS-R01K03-FLEX_CONNECTOR-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K03-FLEX_CONNECTOR-002:flex_connector:1","component_id":"TCS-R01K03-FLEX_CONNECTOR-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K03-QD-002:quick_disconnect:1","component_id":"TCS-R01K03-QD-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1617.4179407900708,"equipment_dp_Pa":0.0,"total_dp_Pa":1617.4179407900708,"loss_K":2.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K03-P-002:pipe:1","component_id":"TCS-R01K03-P-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":374.84845404288774,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":374.84845404288774,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K03-BV-001:balancing_valve:1","component_id":"TCS-R01K03-BV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":20000.0,"total_dp_Pa":20000.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K03-IV-002:isolation_valve:1","component_id":"TCS-R01K03-IV-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":161.74179407900706,"equipment_dp_Pa":0.0,"total_dp_Pa":161.74179407900706,"loss_K":0.2,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K03-R-002:reducer:1","component_id":"TCS-R01K03-R-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":153.33513507291306,"equipment_dp_Pa":0.0,"total_dp_Pa":153.33513507291306,"loss_K":0.15,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"IT-R01-03:load","component_id":"IT-R01-03","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":30000.0,"total_dp_Pa":30000.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K04-R-001:reducer:1","component_id":"TCS-R01K04-R-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":121.3063455592553,"equipment_dp_Pa":0.0,"total_dp_Pa":121.3063455592553,"loss_K":0.15,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K04-IV-001:isolation_valve:1","component_id":"TCS-R01K04-IV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":161.74179407900706,"equipment_dp_Pa":0.0,"total_dp_Pa":161.74179407900706,"loss_K":0.2,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K04-P-001:pipe:1","component_id":"TCS-R01K04-P-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":300.62103740073167,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":300.62103740073167,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K04-QD-001:quick_disconnect:1","component_id":"TCS-R01K04-QD-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1617.4179407900708,"equipment_dp_Pa":0.0,"total_dp_Pa":1617.4179407900708,"loss_K":2.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K04-FLEX_CONNECTOR-001:flex_connector:1","component_id":"TCS-R01K04-FLEX_CONNECTOR-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K04-FLEX_CONNECTOR-002:flex_connector:1","component_id":"TCS-R01K04-FLEX_CONNECTOR-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K04-QD-002:quick_disconnect:1","component_id":"TCS-R01K04-QD-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1617.4179407900708,"equipment_dp_Pa":0.0,"total_dp_Pa":1617.4179407900708,"loss_K":2.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K04-P-002:pipe:1","component_id":"TCS-R01K04-P-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":374.84845404288774,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":374.84845404288774,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K04-BV-001:balancing_valve:1","component_id":"TCS-R01K04-BV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":20000.0,"total_dp_Pa":20000.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K04-IV-002:isolation_valve:1","component_id":"TCS-R01K04-IV-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":161.74179407900706,"equipment_dp_Pa":0.0,"total_dp_Pa":161.74179407900706,"loss_K":0.2,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K04-R-002:reducer:1","component_id":"TCS-R01K04-R-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":153.33513507291306,"equipment_dp_Pa":0.0,"total_dp_Pa":153.33513507291306,"loss_K":0.15,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"IT-R01-04:load","component_id":"IT-R01-04","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":30000.0,"total_dp_Pa":30000.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K05-R-001:reducer:1","component_id":"TCS-R01K05-R-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":121.3063455592553,"equipment_dp_Pa":0.0,"total_dp_Pa":121.3063455592553,"loss_K":0.15,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K05-IV-001:isolation_valve:1","component_id":"TCS-R01K05-IV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":161.74179407900706,"equipment_dp_Pa":0.0,"total_dp_Pa":161.74179407900706,"loss_K":0.2,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K05-P-001:pipe:1","component_id":"TCS-R01K05-P-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":300.62103740073167,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":300.62103740073167,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K05-QD-001:quick_disconnect:1","component_id":"TCS-R01K05-QD-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1617.4179407900708,"equipment_dp_Pa":0.0,"total_dp_Pa":1617.4179407900708,"loss_K":2.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K05-FLEX_CONNECTOR-001:flex_connector:1","component_id":"TCS-R01K05-FLEX_CONNECTOR-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K05-FLEX_CONNECTOR-002:flex_connector:1","component_id":"TCS-R01K05-FLEX_CONNECTOR-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K05-QD-002:quick_disconnect:1","component_id":"TCS-R01K05-QD-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1617.4179407900708,"equipment_dp_Pa":0.0,"total_dp_Pa":1617.4179407900708,"loss_K":2.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K05-P-002:pipe:1","component_id":"TCS-R01K05-P-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":374.84845404288774,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":374.84845404288774,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K05-BV-001:balancing_valve:1","component_id":"TCS-R01K05-BV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":20000.0,"total_dp_Pa":20000.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K05-IV-002:isolation_valve:1","component_id":"TCS-R01K05-IV-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":161.74179407900706,"equipment_dp_Pa":0.0,"total_dp_Pa":161.74179407900706,"loss_K":0.2,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K05-R-002:reducer:1","component_id":"TCS-R01K05-R-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":153.33513507291306,"equipment_dp_Pa":0.0,"total_dp_Pa":153.33513507291306,"loss_K":0.15,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"IT-R01-05:load","component_id":"IT-R01-05","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":30000.0,"total_dp_Pa":30000.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K06-R-001:reducer:1","component_id":"TCS-R01K06-R-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":121.3063455592553,"equipment_dp_Pa":0.0,"total_dp_Pa":121.3063455592553,"loss_K":0.15,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K06-IV-001:isolation_valve:1","component_id":"TCS-R01K06-IV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":161.74179407900706,"equipment_dp_Pa":0.0,"total_dp_Pa":161.74179407900706,"loss_K":0.2,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K06-P-001:pipe:1","component_id":"TCS-R01K06-P-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":300.62103740073167,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":300.62103740073167,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K06-QD-001:quick_disconnect:1","component_id":"TCS-R01K06-QD-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1617.4179407900708,"equipment_dp_Pa":0.0,"total_dp_Pa":1617.4179407900708,"loss_K":2.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K06-FLEX_CONNECTOR-001:flex_connector:1","component_id":"TCS-R01K06-FLEX_CONNECTOR-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K06-FLEX_CONNECTOR-002:flex_connector:1","component_id":"TCS-R01K06-FLEX_CONNECTOR-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K06-QD-002:quick_disconnect:1","component_id":"TCS-R01K06-QD-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1617.4179407900708,"equipment_dp_Pa":0.0,"total_dp_Pa":1617.4179407900708,"loss_K":2.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K06-P-002:pipe:1","component_id":"TCS-R01K06-P-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":374.84845404288774,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":374.84845404288774,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K06-BV-001:balancing_valve:1","component_id":"TCS-R01K06-BV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":20000.0,"total_dp_Pa":20000.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K06-IV-002:isolation_valve:1","component_id":"TCS-R01K06-IV-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":161.74179407900706,"equipment_dp_Pa":0.0,"total_dp_Pa":161.74179407900706,"loss_K":0.2,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K06-R-002:reducer:1","component_id":"TCS-R01K06-R-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":153.33513507291306,"equipment_dp_Pa":0.0,"total_dp_Pa":153.33513507291306,"loss_K":0.15,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"IT-R01-06:load","component_id":"IT-R01-06","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":30000.0,"total_dp_Pa":30000.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K07-R-001:reducer:1","component_id":"TCS-R01K07-R-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":121.3063455592553,"equipment_dp_Pa":0.0,"total_dp_Pa":121.3063455592553,"loss_K":0.15,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K07-IV-001:isolation_valve:1","component_id":"TCS-R01K07-IV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":161.74179407900706,"equipment_dp_Pa":0.0,"total_dp_Pa":161.74179407900706,"loss_K":0.2,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K07-P-001:pipe:1","component_id":"TCS-R01K07-P-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":300.62103740073167,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":300.62103740073167,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K07-QD-001:quick_disconnect:1","component_id":"TCS-R01K07-QD-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1617.4179407900708,"equipment_dp_Pa":0.0,"total_dp_Pa":1617.4179407900708,"loss_K":2.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K07-FLEX_CONNECTOR-001:flex_connector:1","component_id":"TCS-R01K07-FLEX_CONNECTOR-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K07-FLEX_CONNECTOR-002:flex_connector:1","component_id":"TCS-R01K07-FLEX_CONNECTOR-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K07-QD-002:quick_disconnect:1","component_id":"TCS-R01K07-QD-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1617.4179407900708,"equipment_dp_Pa":0.0,"total_dp_Pa":1617.4179407900708,"loss_K":2.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K07-P-002:pipe:1","component_id":"TCS-R01K07-P-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":374.84845404288774,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":374.84845404288774,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K07-BV-001:balancing_valve:1","component_id":"TCS-R01K07-BV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":20000.0,"total_dp_Pa":20000.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K07-IV-002:isolation_valve:1","component_id":"TCS-R01K07-IV-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":161.74179407900706,"equipment_dp_Pa":0.0,"total_dp_Pa":161.74179407900706,"loss_K":0.2,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K07-R-002:reducer:1","component_id":"TCS-R01K07-R-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":153.33513507291306,"equipment_dp_Pa":0.0,"total_dp_Pa":153.33513507291306,"loss_K":0.15,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"IT-R01-07:load","component_id":"IT-R01-07","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":30000.0,"total_dp_Pa":30000.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K08-R-001:reducer:1","component_id":"TCS-R01K08-R-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":121.3063455592553,"equipment_dp_Pa":0.0,"total_dp_Pa":121.3063455592553,"loss_K":0.15,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K08-IV-001:isolation_valve:1","component_id":"TCS-R01K08-IV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":161.74179407900706,"equipment_dp_Pa":0.0,"total_dp_Pa":161.74179407900706,"loss_K":0.2,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K08-P-001:pipe:1","component_id":"TCS-R01K08-P-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":300.62103740073167,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":300.62103740073167,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K08-QD-001:quick_disconnect:1","component_id":"TCS-R01K08-QD-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1617.4179407900708,"equipment_dp_Pa":0.0,"total_dp_Pa":1617.4179407900708,"loss_K":2.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K08-FLEX_CONNECTOR-001:flex_connector:1","component_id":"TCS-R01K08-FLEX_CONNECTOR-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K08-FLEX_CONNECTOR-002:flex_connector:1","component_id":"TCS-R01K08-FLEX_CONNECTOR-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":0.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K08-QD-002:quick_disconnect:1","component_id":"TCS-R01K08-QD-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1617.4179407900708,"equipment_dp_Pa":0.0,"total_dp_Pa":1617.4179407900708,"loss_K":2.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K08-P-002:pipe:1","component_id":"TCS-R01K08-P-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":374.84845404288774,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":374.84845404288774,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K08-BV-001:balancing_valve:1","component_id":"TCS-R01K08-BV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":20000.0,"total_dp_Pa":20000.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K08-IV-002:isolation_valve:1","component_id":"TCS-R01K08-IV-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":161.74179407900706,"equipment_dp_Pa":0.0,"total_dp_Pa":161.74179407900706,"loss_K":0.2,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R01K08-R-002:reducer:1","component_id":"TCS-R01K08-R-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":153.33513507291306,"equipment_dp_Pa":0.0,"total_dp_Pa":153.33513507291306,"loss_K":0.15,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"IT-R01-08:load","component_id":"IT-R01-08","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.002508,"size_family":"rack:copper_type_l","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":2,"od_m":0.053974999999999995,"id_m":0.05041899999999999,"wall_m":0.001778,"required_id_m":0.04613953314455178,"size_standard":"ASTM B88 Type L (CDA dimensions)"},"velocity_m_s":1.2561722504187156,"velocity_cap_m_s":1.5,"velocity_cap_pass":true,"Reynolds":32459.16120560387,"roughness_m":1.5e-06,"friction_factor":0.023138559461339678,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":30000.0,"total_dp_Pa":30000.0,"loss_K":0.0,"K_reference_id_m":0.05041899999999999,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-001:tee_run:1","component_id":"TCS-R02-T-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.040128,"flow_L_min":2407.68,"signed_all_online_flow_m3_s":0.040128,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":654.3568242466904,"equipment_dp_Pa":0.0,"total_dp_Pa":654.3568242466904,"loss_K":0.6,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-001:tee_branch:2","component_id":"TCS-R02-T-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.020064,"flow_L_min":1203.84,"signed_all_online_flow_m3_s":0.020064,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1963.0704727400712,"equipment_dp_Pa":0.0,"total_dp_Pa":1963.0704727400712,"loss_K":1.8,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-002:tee_run:1","component_id":"TCS-R02-T-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.040128,"flow_L_min":2407.68,"signed_all_online_flow_m3_s":0.040128,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":654.3568242466904,"equipment_dp_Pa":0.0,"total_dp_Pa":654.3568242466904,"loss_K":0.6,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-002:tee_branch:2","component_id":"TCS-R02-T-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.020064,"flow_L_min":1203.84,"signed_all_online_flow_m3_s":0.020064,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1963.0704727400712,"equipment_dp_Pa":0.0,"total_dp_Pa":1963.0704727400712,"loss_K":1.8,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-P-001:pipe:1","component_id":"TCS-R02-P-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.060191999999999996,"flow_L_min":3611.5199999999995,"signed_all_online_flow_m3_s":0.060191999999999996,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":173.92493380775588,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":173.92493380775588,"loss_K":0.0,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-P-002:pipe:1","component_id":"TCS-R02-P-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.060191999999999996,"flow_L_min":3611.5199999999995,"signed_all_online_flow_m3_s":0.060191999999999996,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":173.9249338077559,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":173.9249338077559,"loss_K":0.0,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-R-001:reducer:1","component_id":"TCS-R02-R-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.020064,"flow_L_min":1203.84,"signed_all_online_flow_m3_s":0.020064,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":153.33513507291306,"equipment_dp_Pa":0.0,"total_dp_Pa":153.33513507291306,"loss_K":0.15,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-IV-001:isolation_valve:1","component_id":"TCS-R02-IV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.020064,"flow_L_min":1203.84,"signed_all_online_flow_m3_s":0.020064,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":204.44684676388408,"equipment_dp_Pa":0.0,"total_dp_Pa":204.44684676388408,"loss_K":0.2,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-BV-001:balancing_valve:1","component_id":"TCS-R02-BV-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.020064,"flow_L_min":1203.84,"signed_all_online_flow_m3_s":0.020064,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":0.0,"equipment_dp_Pa":20000.0,"total_dp_Pa":20000.0,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-IV-002:isolation_valve:1","component_id":"TCS-R02-IV-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.020064,"flow_L_min":1203.84,"signed_all_online_flow_m3_s":0.020064,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":204.44684676388408,"equipment_dp_Pa":0.0,"total_dp_Pa":204.44684676388408,"loss_K":0.2,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-R-002:reducer:1","component_id":"TCS-R02-R-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.020064,"flow_L_min":1203.84,"signed_all_online_flow_m3_s":0.020064,"design_flow_m3_s":0.08025599999999992,"size_family":"tcs_main:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":10,"od_m":0.27305,"id_m":0.264668,"wall_m":0.004191,"required_id_m":0.19454135321815277,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4587630624426164,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":197870.04988291324,"roughness_m":1.5e-05,"friction_factor":0.016117495753569532,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":163.5892060616726,"equipment_dp_Pa":0.0,"total_dp_Pa":163.5892060616726,"loss_K":0.15,"K_reference_id_m":0.264668,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-003:tee_run:1","component_id":"TCS-R02-T-003","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.017556,"flow_L_min":1053.36,"signed_all_online_flow_m3_s":0.017556,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-003:tee_branch:2","component_id":"TCS-R02-T-003","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-004:tee_run:1","component_id":"TCS-R02-T-004","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.017556,"flow_L_min":1053.36,"signed_all_online_flow_m3_s":0.017556,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-004:tee_branch:2","component_id":"TCS-R02-T-004","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-P-003:pipe:1","component_id":"TCS-R02-P-003","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.020064,"flow_L_min":1203.84,"signed_all_online_flow_m3_s":0.020064,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":129.09681843139555,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":129.09681843139555,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-P-004:pipe:1","component_id":"TCS-R02-P-004","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.020064,"flow_L_min":1203.84,"signed_all_online_flow_m3_s":0.020064,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":129.09681843139555,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":129.09681843139555,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-005:tee_run:1","component_id":"TCS-R02-T-005","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.015047999999999999,"flow_L_min":902.8799999999999,"signed_all_online_flow_m3_s":0.015047999999999999,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-005:tee_branch:2","component_id":"TCS-R02-T-005","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-006:tee_run:1","component_id":"TCS-R02-T-006","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.015047999999999999,"flow_L_min":902.8799999999999,"signed_all_online_flow_m3_s":0.015047999999999999,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-006:tee_branch:2","component_id":"TCS-R02-T-006","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-P-005:pipe:1","component_id":"TCS-R02-P-005","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.017556,"flow_L_min":1053.36,"signed_all_online_flow_m3_s":0.017556,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.3966834044467,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.3966834044467,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-P-006:pipe:1","component_id":"TCS-R02-P-006","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.017556,"flow_L_min":1053.36,"signed_all_online_flow_m3_s":0.017556,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.3966834044467,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.3966834044467,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-007:tee_run:1","component_id":"TCS-R02-T-007","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.012539999999999999,"flow_L_min":752.4,"signed_all_online_flow_m3_s":0.012539999999999999,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-007:tee_branch:2","component_id":"TCS-R02-T-007","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-008:tee_run:1","component_id":"TCS-R02-T-008","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.012539999999999999,"flow_L_min":752.4,"signed_all_online_flow_m3_s":0.012539999999999999,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-008:tee_branch:2","component_id":"TCS-R02-T-008","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-P-007:pipe:1","component_id":"TCS-R02-P-007","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.015047999999999999,"flow_L_min":902.8799999999999,"signed_all_online_flow_m3_s":0.015047999999999999,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.39668340444682,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.39668340444682,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-P-008:pipe:1","component_id":"TCS-R02-P-008","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.015047999999999999,"flow_L_min":902.8799999999999,"signed_all_online_flow_m3_s":0.015047999999999999,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.39668340444682,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.39668340444682,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-009:tee_run:1","component_id":"TCS-R02-T-009","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.010032,"flow_L_min":601.92,"signed_all_online_flow_m3_s":0.010032,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-009:tee_branch:2","component_id":"TCS-R02-T-009","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-010:tee_run:1","component_id":"TCS-R02-T-010","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.010032,"flow_L_min":601.92,"signed_all_online_flow_m3_s":0.010032,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-010:tee_branch:2","component_id":"TCS-R02-T-010","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-P-009:pipe:1","component_id":"TCS-R02-P-009","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.012539999999999999,"flow_L_min":752.4,"signed_all_online_flow_m3_s":0.012539999999999999,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.39668340444682,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.39668340444682,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-P-010:pipe:1","component_id":"TCS-R02-P-010","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.012539999999999999,"flow_L_min":752.4,"signed_all_online_flow_m3_s":0.012539999999999999,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.39668340444682,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.39668340444682,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-011:tee_run:1","component_id":"TCS-R02-T-011","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.0075239999999999994,"flow_L_min":451.43999999999994,"signed_all_online_flow_m3_s":0.0075239999999999994,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-011:tee_branch:2","component_id":"TCS-R02-T-011","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-012:tee_run:1","component_id":"TCS-R02-T-012","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.0075239999999999994,"flow_L_min":451.43999999999994,"signed_all_online_flow_m3_s":0.0075239999999999994,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-012:tee_branch:2","component_id":"TCS-R02-T-012","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-P-011:pipe:1","component_id":"TCS-R02-P-011","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.010032,"flow_L_min":601.92,"signed_all_online_flow_m3_s":0.010032,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.3966834044467,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.3966834044467,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-P-012:pipe:1","component_id":"TCS-R02-P-012","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.010032,"flow_L_min":601.92,"signed_all_online_flow_m3_s":0.010032,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.3966834044467,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.3966834044467,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-013:tee_run:1","component_id":"TCS-R02-T-013","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.005016,"flow_L_min":300.96,"signed_all_online_flow_m3_s":0.005016,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-013:tee_branch:2","component_id":"TCS-R02-T-013","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-014:tee_run:1","component_id":"TCS-R02-T-014","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.005016,"flow_L_min":300.96,"signed_all_online_flow_m3_s":0.005016,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-014:tee_branch:2","component_id":"TCS-R02-T-014","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-P-013:pipe:1","component_id":"TCS-R02-P-013","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.0075239999999999994,"flow_L_min":451.43999999999994,"signed_all_online_flow_m3_s":0.0075239999999999994,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.3966834044467,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.3966834044467,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-P-014:pipe:1","component_id":"TCS-R02-P-014","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.0075239999999999994,"flow_L_min":451.43999999999994,"signed_all_online_flow_m3_s":0.0075239999999999994,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.3966834044467,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.3966834044467,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-015:tee_run:1","component_id":"TCS-R02-T-015","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-015:tee_branch:2","component_id":"TCS-R02-T-015","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-016:tee_run:1","component_id":"TCS-R02-T-016","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-T-016:tee_branch:2","component_id":"TCS-R02-T-016","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":1840.0216208749569,"equipment_dp_Pa":0.0,"total_dp_Pa":1840.0216208749569,"loss_K":1.8,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-P-015:pipe:1","component_id":"TCS-R02-P-015","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.005016,"flow_L_min":300.96,"signed_all_online_flow_m3_s":0.005016,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.39668340444682,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.39668340444682,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-P-016:pipe:1","component_id":"TCS-R02-P-016","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.005016,"flow_L_min":300.96,"signed_all_online_flow_m3_s":0.005016,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.39668340444682,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.39668340444682,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-E-001:elbow:1","component_id":"TCS-R02-E-001","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-E-002:elbow:1","component_id":"TCS-R02-E-002","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":0.0,"fitting_dp_Pa":613.3405402916522,"equipment_dp_Pa":0.0,"total_dp_Pa":613.3405402916522,"loss_K":0.6,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus declared project K/pressure allocations; manufacturer curves unassigned"},{"edge_id":"TCS-R02-P-017:pipe:1","component_id":"TCS-R02-P-017","circuit_id":"TCS-P01","service":"TCS","status":"SCREENING_ESTIMATE","flow_m3_s":0.002508,"flow_L_min":150.48,"signed_all_online_flow_m3_s":0.002508,"design_flow_m3_s":0.020064,"size_family":"row:stainless_sch10","flow_basis":"Prescribed equipment sharing; continuity on passive trees. Design flow is an independent sizing envelope.","selected_size":{"nominal_size_in":5,"od_m":0.1413002,"id_m":0.134493,"wall_m":0.0034036,"required_id_m":0.09727067660907639,"size_standard":"ASME B36.19M Schedule 10S"},"velocity_m_s":1.4123042813297295,"velocity_cap_m_s":2.7,"velocity_cap_pass":true,"Reynolds":97346.83285080064,"roughness_m":1.5e-05,"friction_factor":0.018664802850216957,"flow_regime":"turbulent","friction_method":"Colebrook iteration","straight_dp_Pa":45.3966834044467,"fitting_dp_Pa":0.0,"equipment_dp_Pa":0.0,"total_dp_Pa":45.3966834044467,"loss_K":0.0,"K_reference_id_m":0.134493,"loss_basis":"Routed length plus decla